  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c2baea94-7651-4473-bfcb-cb5d6b052882}, !- Handle
  sunCW Temprule,                         !- Name
  {184727d6-094b-4226-9d88-70794bccdf49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c173804-a5bb-402e-b3e2-4b3989bbc7de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c173804-a5bb-402e-b3e2-4b3989bbc7de}, !- Handle
  sunCW Temp 1,                           !- Name
  {b21391fa-ccc7-4af4-9061-ef028db08269}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {ed06a19a-bbab-4690-9995-ed6dca564c37}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {184727d6-094b-4226-9d88-70794bccdf49}, !- Schedule Name
  {28d3bc65-b5d7-4b94-b089-e8b5595f3a54}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {a4503e0e-d192-491e-9e43-9b853eac398c}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Availability Schedule
  {9166f246-a880-4d20-8846-2a90e4deafd7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32412be7-c7da-430e-a3a0-54d1ddb735ca}, !- Supply Side Inlet Node Name
  {4912bf70-1c44-4cc0-b492-dffc1c126204}, !- Demand Side Outlet Node Name
  {5ece285b-a55e-41e2-9f99-13de5899e0e2}, !- Demand Side Inlet Node A
  {7797fd4c-a988-411b-b900-f705ea1039db}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Demand Mixer Name
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ef66d0a9-9f86-4eda-b9e5-680a07c464dc}, !- Handle
  Node 165,                               !- Name
  {32412be7-c7da-430e-a3a0-54d1ddb735ca}, !- Inlet Port
  {661c78fc-9ca7-434c-bddd-166639e7b1bb}; !- Outlet Port

OS:Node,
  {38989afe-b787-47e7-899d-798f3bf17311}, !- Handle
  Node 166,                               !- Name
  {2a711207-8a90-4703-bf73-61054791ac4b}, !- Inlet Port
  {7797fd4c-a988-411b-b900-f705ea1039db}; !- Outlet Port

OS:Connection,
  {32412be7-c7da-430e-a3a0-54d1ddb735ca}, !- Handle
  {76fbf244-3376-448f-98bb-e6e1d57bfe7d}, !- Name
  {a4503e0e-d192-491e-9e43-9b853eac398c}, !- Source Object
  8,                                      !- Outlet Port
  {ef66d0a9-9f86-4eda-b9e5-680a07c464dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7797fd4c-a988-411b-b900-f705ea1039db}, !- Handle
  {0276c967-7ca9-4f25-9304-b758195a58db}, !- Name
  {38989afe-b787-47e7-899d-798f3bf17311}, !- Source Object
  3,                                      !- Outlet Port
  {a4503e0e-d192-491e-9e43-9b853eac398c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b6734b49-f7fe-4ee6-b11c-939a199c1c7e}, !- Handle
  Node 167,                               !- Name
  {5ece285b-a55e-41e2-9f99-13de5899e0e2}, !- Inlet Port
  {41acccd9-0d36-4a43-9693-37b93510d746}; !- Outlet Port

OS:Node,
  {d0b748d3-8bb0-4d7a-8070-aabb96432c86}, !- Handle
  Node 168,                               !- Name
  {db5b0c7a-1e0e-40cb-9f0b-6c94fe65f70d}, !- Inlet Port
  {4912bf70-1c44-4cc0-b492-dffc1c126204}; !- Outlet Port

OS:Node,
  {4c14c506-a4a9-482f-b99e-fddf8de69e71}, !- Handle
  Node 169,                               !- Name
  {9b0ae23a-973a-4663-b65e-426416ebb33c}, !- Inlet Port
  {2e7e5551-629d-4a41-831e-8465a0ad38ff}; !- Outlet Port

OS:Connection,
  {5ece285b-a55e-41e2-9f99-13de5899e0e2}, !- Handle
  {a85f2e00-5604-4b76-a543-6a9b406e5b72}, !- Name
  {a4503e0e-d192-491e-9e43-9b853eac398c}, !- Source Object
  10,                                     !- Outlet Port
  {b6734b49-f7fe-4ee6-b11c-939a199c1c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4912bf70-1c44-4cc0-b492-dffc1c126204}, !- Handle
  {8533d6e8-9df3-4e39-bd64-085737a76884}, !- Name
  {d0b748d3-8bb0-4d7a-8070-aabb96432c86}, !- Source Object
  3,                                      !- Outlet Port
  {a4503e0e-d192-491e-9e43-9b853eac398c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {41acccd9-0d36-4a43-9693-37b93510d746}, !- Inlet Node Name
  {f01329a4-ea15-4eba-98f9-93dea45967d1}, !- Outlet Node Name 1
  {bd4a9736-8fd1-48bd-a921-ed6cf6509f69}, !- Outlet Node Name 2
  {562bcb2a-efc5-4bf9-b316-5fef8b1f9405}, !- Outlet Node Name 3
  {c4977855-1631-43fe-a5fa-24e6c2f4cf05}, !- Outlet Node Name 4
  {6808ab19-bed5-473d-9846-a1554cd71b87}, !- Outlet Node Name 5
  {eb86b996-5d1f-4d15-a87e-fd40ab40dcea}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {db5b0c7a-1e0e-40cb-9f0b-6c94fe65f70d}, !- Outlet Node Name
  {f46874a0-9416-42c4-99f6-e75b82e4f7a6}, !- Inlet Node Name 1
  {ac00cb4b-26f5-4563-b64d-c5e70925a668}, !- Inlet Node Name 2
  {8d8a15a8-0a4b-4ecf-a568-7d59f69e65f6}, !- Inlet Node Name 3
  {b2629b6e-80da-4bc5-8d24-5a57352a5950}, !- Inlet Node Name 4
  {92405bfd-2cab-478d-a5b8-32f0683bb880}, !- Inlet Node Name 5
  {576ba259-f551-4081-afc8-06fe2da76b5c}; !- Inlet Node Name 6

OS:Connection,
  {41acccd9-0d36-4a43-9693-37b93510d746}, !- Handle
  {063c35b5-ec52-4875-b298-bb63914cda0f}, !- Name
  {b6734b49-f7fe-4ee6-b11c-939a199c1c7e}, !- Source Object
  3,                                      !- Outlet Port
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5b0c7a-1e0e-40cb-9f0b-6c94fe65f70d}, !- Handle
  {c155573f-6102-4d6f-a834-431a2d76265f}, !- Name
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Source Object
  2,                                      !- Outlet Port
  {d0b748d3-8bb0-4d7a-8070-aabb96432c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4bbd9fd1-3d11-4274-b573-7b6956f2f69b}, !- Handle
  {a4503e0e-d192-491e-9e43-9b853eac398c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9166f246-a880-4d20-8846-2a90e4deafd7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {ba2a5aad-7cfd-447f-a9fb-345211a24bab}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {0fe6e4b1-6935-413c-8876-222742e56b3a}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4c43bf69-f5af-4cc6-8b6c-2eab6546a54a}, !- Air Inlet Node Name
  {2a711207-8a90-4703-bf73-61054791ac4b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {1587f1c6-14ac-46a3-8df3-87e436c8f74e}, !- Handle
  Sys6 Return Fan,                        !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {661c78fc-9ca7-434c-bddd-166639e7b1bb}, !- Air Inlet Node Name
  {6498153e-4227-4662-9068-5654f3d84527}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8d8210c4-5085-4a6b-bead-851f3f214116}, !- Handle
  Coil Heating Electric 18,               !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {92959694-9833-4528-8a1a-90f96dd51081}, !- Air Inlet Node Name
  {40551b9d-e557-46e7-be99-bedf9604294d}, !- Air Outlet Node Name
  {26ff03ae-e900-4d6c-9ec3-71ecc6153400}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {7688b257-618f-44c2-8463-19a9b1163b6d}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {34da67fb-dc66-4952-bc37-4eaa0d4ed10a}, !- Water Inlet Node Name
  {684de572-2118-49f3-9829-67c657ab4630}, !- Water Outlet Node Name
  {6154517f-5cc8-4a58-a4cc-54bf08a21600}, !- Air Inlet Node Name
  {431cc08a-8e49-4d2f-98c9-cd5d364a506a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d1ee6a74-922f-4679-934d-66010a835124}, !- Handle
  Node 170,                               !- Name
  {684de572-2118-49f3-9829-67c657ab4630}, !- Inlet Port
  {2ea1829a-d1a8-4166-8434-f1f9d359fef8}; !- Outlet Port

OS:Connection,
  {34da67fb-dc66-4952-bc37-4eaa0d4ed10a}, !- Handle
  {88f8296d-3359-485f-a93c-9299aa979ec5}, !- Name
  {18250a40-e411-4607-8780-a991c14eb693}, !- Source Object
  3,                                      !- Outlet Port
  {7688b257-618f-44c2-8463-19a9b1163b6d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {684de572-2118-49f3-9829-67c657ab4630}, !- Handle
  {9b6452d8-1676-4f2b-9d12-7b6ef1301865}, !- Name
  {7688b257-618f-44c2-8463-19a9b1163b6d}, !- Source Object
  11,                                     !- Outlet Port
  {d1ee6a74-922f-4679-934d-66010a835124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea1829a-d1a8-4166-8434-f1f9d359fef8}, !- Handle
  {149b3ef9-a901-4a85-9970-2f13e4dca897}, !- Name
  {d1ee6a74-922f-4679-934d-66010a835124}, !- Source Object
  3,                                      !- Outlet Port
  {28a3e491-7d8f-4d66-85b1-11f4c34c8ef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dd29b2d4-4f2f-4dc1-bb9e-8479cc51084e}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0488342d-fa1c-4a6d-a275-1dba46c31f7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0488342d-fa1c-4a6d-a275-1dba46c31f7d}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1816526e-c678-416e-af23-f536c5b43707}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {dd29b2d4-4f2f-4dc1-bb9e-8479cc51084e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1171173e-c586-40fc-b158-f70341d33b67}, !- Mixed Air Node Name
  {8f7f0b7c-b03d-438e-bcef-c5521efeee25}, !- Outdoor Air Stream Node Name
  {ba05a4c2-2f3f-482c-a1a4-bfd43ef284e9}, !- Relief Air Stream Node Name
  {0227ba08-eff3-4df3-9c40-b723383a5c1c}; !- Return Air Stream Node Name

OS:Node,
  {ef02354a-bbfe-4848-b498-ac8a0fd8c3ff}, !- Handle
  Node 171,                               !- Name
  ,                                       !- Inlet Port
  {34e813d1-d0c7-45cf-906a-f4a945ea71e1}; !- Outlet Port

OS:Node,
  {704fdf34-b6e0-4217-bc81-c959a67977d3}, !- Handle
  Node 172,                               !- Name
  {c1c36190-692c-48f9-bc80-b99fbcb376d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a711207-8a90-4703-bf73-61054791ac4b}, !- Handle
  {24dca03f-cced-43d4-86eb-f918a4b64c2a}, !- Name
  {0fe6e4b1-6935-413c-8876-222742e56b3a}, !- Source Object
  17,                                     !- Outlet Port
  {38989afe-b787-47e7-899d-798f3bf17311}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26ff03ae-e900-4d6c-9ec3-71ecc6153400}, !- Handle
  Node 173,                               !- Name
  {40551b9d-e557-46e7-be99-bedf9604294d}, !- Inlet Port
  {4c43bf69-f5af-4cc6-8b6c-2eab6546a54a}; !- Outlet Port

OS:Connection,
  {40551b9d-e557-46e7-be99-bedf9604294d}, !- Handle
  {5097437b-0543-418c-bdf8-0f1b6dde9694}, !- Name
  {8d8210c4-5085-4a6b-bead-851f3f214116}, !- Source Object
  6,                                      !- Outlet Port
  {26ff03ae-e900-4d6c-9ec3-71ecc6153400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c43bf69-f5af-4cc6-8b6c-2eab6546a54a}, !- Handle
  {b92a3e0a-1aed-49c1-854f-fa6293a3ffd1}, !- Name
  {26ff03ae-e900-4d6c-9ec3-71ecc6153400}, !- Source Object
  3,                                      !- Outlet Port
  {0fe6e4b1-6935-413c-8876-222742e56b3a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e17e2275-73c1-4c05-b30d-d794e2736a68}, !- Handle
  Node 174,                               !- Name
  {431cc08a-8e49-4d2f-98c9-cd5d364a506a}, !- Inlet Port
  {92959694-9833-4528-8a1a-90f96dd51081}; !- Outlet Port

OS:Connection,
  {431cc08a-8e49-4d2f-98c9-cd5d364a506a}, !- Handle
  {54900257-4601-410f-b0b8-ae247afe0fad}, !- Name
  {7688b257-618f-44c2-8463-19a9b1163b6d}, !- Source Object
  13,                                     !- Outlet Port
  {e17e2275-73c1-4c05-b30d-d794e2736a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92959694-9833-4528-8a1a-90f96dd51081}, !- Handle
  {f94a834e-ab31-4bd7-9310-a9eff709b461}, !- Name
  {e17e2275-73c1-4c05-b30d-d794e2736a68}, !- Source Object
  3,                                      !- Outlet Port
  {8d8210c4-5085-4a6b-bead-851f3f214116}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2022dbf7-51d7-4e18-b5df-5c8a1f8a3cd5}, !- Handle
  Controller Water Coil 1,                !- Name
  {7688b257-618f-44c2-8463-19a9b1163b6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {76a52652-2c13-43d5-b135-9a3cc5d0e9fe}, !- Handle
  Node 175,                               !- Name
  {1171173e-c586-40fc-b158-f70341d33b67}, !- Inlet Port
  {6154517f-5cc8-4a58-a4cc-54bf08a21600}; !- Outlet Port

OS:Connection,
  {1171173e-c586-40fc-b158-f70341d33b67}, !- Handle
  {84c6af9f-dd93-4bf9-9b92-1ce79cc1a4de}, !- Name
  {1816526e-c678-416e-af23-f536c5b43707}, !- Source Object
  5,                                      !- Outlet Port
  {76a52652-2c13-43d5-b135-9a3cc5d0e9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6154517f-5cc8-4a58-a4cc-54bf08a21600}, !- Handle
  {e878c7e1-db93-4593-891b-a3bea38270dc}, !- Name
  {76a52652-2c13-43d5-b135-9a3cc5d0e9fe}, !- Source Object
  3,                                      !- Outlet Port
  {7688b257-618f-44c2-8463-19a9b1163b6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {972a81c5-5970-48c4-9d50-b67016fbe173}, !- Handle
  Node 176,                               !- Name
  {6498153e-4227-4662-9068-5654f3d84527}, !- Inlet Port
  {0227ba08-eff3-4df3-9c40-b723383a5c1c}; !- Outlet Port

OS:Connection,
  {661c78fc-9ca7-434c-bddd-166639e7b1bb}, !- Handle
  {bd9e7858-70aa-4529-a611-a820d3b320f7}, !- Name
  {ef66d0a9-9f86-4eda-b9e5-680a07c464dc}, !- Source Object
  3,                                      !- Outlet Port
  {1587f1c6-14ac-46a3-8df3-87e436c8f74e}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6498153e-4227-4662-9068-5654f3d84527}, !- Handle
  {afe8d87e-d594-4e50-bc1e-0f5bdcd4e7c6}, !- Name
  {1587f1c6-14ac-46a3-8df3-87e436c8f74e}, !- Source Object
  17,                                     !- Outlet Port
  {972a81c5-5970-48c4-9d50-b67016fbe173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0227ba08-eff3-4df3-9c40-b723383a5c1c}, !- Handle
  {d2101770-24ae-4226-be07-08b75db940c9}, !- Name
  {972a81c5-5970-48c4-9d50-b67016fbe173}, !- Source Object
  3,                                      !- Outlet Port
  {1816526e-c678-416e-af23-f536c5b43707}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fc454999-60bf-42ff-858c-6e1c6ed0e971}, !- Handle
  Supply Air Temp,                        !- Name
  {b21391fa-ccc7-4af4-9061-ef028db08269}, !- Schedule Type Limits Name
  {2effda36-560c-4d35-b4e7-373c8fa8c8e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2effda36-560c-4d35-b4e7-373c8fa8c8e2}, !- Handle
  Supply Air Temp Default,                !- Name
  {b21391fa-ccc7-4af4-9061-ef028db08269}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1c368528-9458-44b7-a3ca-e87f87592cd0}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {fc454999-60bf-42ff-858c-6e1c6ed0e971}, !- Schedule Name
  {38989afe-b787-47e7-899d-798f3bf17311}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {2913375d-7008-47e8-99bf-b1b2a5f3745b}, !- Handle
  Coil Heating Electric 19,               !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {89853a52-6dde-4917-b5dd-d1bb81111e3a}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  {7248c81b-9418-46ad-9f6a-39a716723a0c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2913375d-7008-47e8-99bf-b1b2a5f3745b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b0ae23a-973a-4663-b65e-426416ebb33c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0aac0e79-75c6-40d6-b736-a2bc8855c05c}, !- Handle
  Node 177,                               !- Name
  {37ee8eac-40d9-4fb0-803a-532efa162866}, !- Inlet Port
  {f46874a0-9416-42c4-99f6-e75b82e4f7a6}; !- Outlet Port

OS:Connection,
  {2e7e5551-629d-4a41-831e-8465a0ad38ff}, !- Handle
  {54e9768b-4301-4491-b5e2-516ec478bf88}, !- Name
  {4c14c506-a4a9-482f-b99e-fddf8de69e71}, !- Source Object
  3,                                      !- Outlet Port
  {cab811c5-96c2-45e1-a669-d64fa7cb4732}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37ee8eac-40d9-4fb0-803a-532efa162866}, !- Handle
  {e45a1bab-0c9d-456e-b76b-3de1d4b417fb}, !- Name
  {4de9298a-cb1f-400f-82e1-275daa0cbea9}, !- Source Object
  12,                                     !- Outlet Port
  {0aac0e79-75c6-40d6-b736-a2bc8855c05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46874a0-9416-42c4-99f6-e75b82e4f7a6}, !- Handle
  {59bd7c4e-fc00-4e1b-83cd-f6c5ec2267bf}, !- Name
  {0aac0e79-75c6-40d6-b736-a2bc8855c05c}, !- Source Object
  3,                                      !- Outlet Port
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1b6cc4c-d3f7-4144-b88f-4ce2c96cb4b7}, !- Handle
  Node 178,                               !- Name
  {f01329a4-ea15-4eba-98f9-93dea45967d1}, !- Inlet Port
  {7248c81b-9418-46ad-9f6a-39a716723a0c}; !- Outlet Port

OS:Connection,
  {f01329a4-ea15-4eba-98f9-93dea45967d1}, !- Handle
  {103896b3-afda-44cd-9795-6a3ec3ebf83a}, !- Name
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Source Object
  3,                                      !- Outlet Port
  {e1b6cc4c-d3f7-4144-b88f-4ce2c96cb4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7248c81b-9418-46ad-9f6a-39a716723a0c}, !- Handle
  {01604707-dc2b-4975-82f8-f1dce60d3920}, !- Name
  {e1b6cc4c-d3f7-4144-b88f-4ce2c96cb4b7}, !- Source Object
  3,                                      !- Outlet Port
  {89853a52-6dde-4917-b5dd-d1bb81111e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b0ae23a-973a-4663-b65e-426416ebb33c}, !- Handle
  {02dcbddd-8975-4a7f-8ab7-23b15c063ec8}, !- Name
  {89853a52-6dde-4917-b5dd-d1bb81111e3a}, !- Source Object
  12,                                     !- Outlet Port
  {4c14c506-a4a9-482f-b99e-fddf8de69e71}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d696ad6f-e1fb-4011-8a16-beefff3512b5}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {4b1d8f63-75c9-4598-892d-e0b487782a02}, !- Handle
  Coil Heating Electric 20,               !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6035119f-f91d-46d0-91da-c8d54920413d}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  {c91d8913-bfbe-4990-964d-c87c976402a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.156078936,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b1d8f63-75c9-4598-892d-e0b487782a02}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52da014a-0835-477c-a81d-185e90f18bed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {50477774-9467-459f-a04c-442b7a09ba7e}, !- Handle
  Node 179,                               !- Name
  {52da014a-0835-477c-a81d-185e90f18bed}, !- Inlet Port
  {e8d95b06-cefd-43ba-bf0c-696470792ae8}; !- Outlet Port

OS:Node,
  {866cc219-4275-4ca5-95f2-afb2ee372188}, !- Handle
  Node 180,                               !- Name
  {93fb407a-e6cc-4b6d-8528-9e6516fb3da6}, !- Inlet Port
  {ac00cb4b-26f5-4563-b64d-c5e70925a668}; !- Outlet Port

OS:Connection,
  {e8d95b06-cefd-43ba-bf0c-696470792ae8}, !- Handle
  {34ad9043-68d7-458c-a4a6-88d0711d9468}, !- Name
  {50477774-9467-459f-a04c-442b7a09ba7e}, !- Source Object
  3,                                      !- Outlet Port
  {3aca1140-05a6-4219-9f96-7ea9c8036e13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93fb407a-e6cc-4b6d-8528-9e6516fb3da6}, !- Handle
  {bbc4e908-4ee4-4fe7-886a-5e12dfd69d02}, !- Name
  {e2ad3672-33d6-4cc6-ba3a-126010d4c7a4}, !- Source Object
  12,                                     !- Outlet Port
  {866cc219-4275-4ca5-95f2-afb2ee372188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac00cb4b-26f5-4563-b64d-c5e70925a668}, !- Handle
  {914cff62-920d-40bf-8822-676ac9db5b21}, !- Name
  {866cc219-4275-4ca5-95f2-afb2ee372188}, !- Source Object
  3,                                      !- Outlet Port
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8e6744c0-75d6-4c4b-a6c1-1f4f3d02ef9a}, !- Handle
  Node 181,                               !- Name
  {bd4a9736-8fd1-48bd-a921-ed6cf6509f69}, !- Inlet Port
  {c91d8913-bfbe-4990-964d-c87c976402a9}; !- Outlet Port

OS:Connection,
  {bd4a9736-8fd1-48bd-a921-ed6cf6509f69}, !- Handle
  {76b1b813-f0ff-40dd-a2a5-54c5d083905c}, !- Name
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Source Object
  4,                                      !- Outlet Port
  {8e6744c0-75d6-4c4b-a6c1-1f4f3d02ef9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91d8913-bfbe-4990-964d-c87c976402a9}, !- Handle
  {dd3684e8-492a-40a0-bbdc-d2b90877ccae}, !- Name
  {8e6744c0-75d6-4c4b-a6c1-1f4f3d02ef9a}, !- Source Object
  3,                                      !- Outlet Port
  {6035119f-f91d-46d0-91da-c8d54920413d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52da014a-0835-477c-a81d-185e90f18bed}, !- Handle
  {45f94aec-6716-4b87-8ba0-2aae579e540f}, !- Name
  {6035119f-f91d-46d0-91da-c8d54920413d}, !- Source Object
  12,                                     !- Outlet Port
  {50477774-9467-459f-a04c-442b7a09ba7e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {36340425-58ac-44d3-b07c-5be730db915b}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {fbb0a22f-b4e8-4837-ba02-e738cc1d1ab2}, !- Handle
  Coil Heating Electric 21,               !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e37079dc-a9da-4e0c-9213-6700b9e28137}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  {f0583496-29ed-4816-ad2e-0da305f64395}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbb0a22f-b4e8-4837-ba02-e738cc1d1ab2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8cfc22b3-ef23-42e6-a21b-ace4672980b8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8c2cb2f6-a230-4e4e-9e21-45126b5c063b}, !- Handle
  Node 182,                               !- Name
  {8cfc22b3-ef23-42e6-a21b-ace4672980b8}, !- Inlet Port
  {f73819b6-9c75-486d-9aef-9e16d50ca447}; !- Outlet Port

OS:Node,
  {0ab870d7-53e2-4cca-bb70-72019aaabbe1}, !- Handle
  Node 183,                               !- Name
  {77ed9581-6c76-459d-b38c-d3d1a623baae}, !- Inlet Port
  {8d8a15a8-0a4b-4ecf-a568-7d59f69e65f6}; !- Outlet Port

OS:Connection,
  {f73819b6-9c75-486d-9aef-9e16d50ca447}, !- Handle
  {f2a8b7eb-5ceb-47c7-951a-ec84365d490e}, !- Name
  {8c2cb2f6-a230-4e4e-9e21-45126b5c063b}, !- Source Object
  3,                                      !- Outlet Port
  {55348eb9-6494-44e0-aea5-138e8642e853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77ed9581-6c76-459d-b38c-d3d1a623baae}, !- Handle
  {35e0c7e0-7602-498f-8fac-56170d12b632}, !- Name
  {9f60b225-d261-48be-9a67-f93cd0c53577}, !- Source Object
  12,                                     !- Outlet Port
  {0ab870d7-53e2-4cca-bb70-72019aaabbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8a15a8-0a4b-4ecf-a568-7d59f69e65f6}, !- Handle
  {397447bf-f93a-43f9-86ec-6a92e3ccc962}, !- Name
  {0ab870d7-53e2-4cca-bb70-72019aaabbe1}, !- Source Object
  3,                                      !- Outlet Port
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e1d5ed7f-d176-4598-8cf6-b34e14ddea49}, !- Handle
  Node 184,                               !- Name
  {562bcb2a-efc5-4bf9-b316-5fef8b1f9405}, !- Inlet Port
  {f0583496-29ed-4816-ad2e-0da305f64395}; !- Outlet Port

OS:Connection,
  {562bcb2a-efc5-4bf9-b316-5fef8b1f9405}, !- Handle
  {41f7bb0b-a65c-4f2a-8287-e79cf497ac02}, !- Name
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Source Object
  5,                                      !- Outlet Port
  {e1d5ed7f-d176-4598-8cf6-b34e14ddea49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0583496-29ed-4816-ad2e-0da305f64395}, !- Handle
  {bd81c867-b54c-4133-92bd-3b32d437db35}, !- Name
  {e1d5ed7f-d176-4598-8cf6-b34e14ddea49}, !- Source Object
  3,                                      !- Outlet Port
  {e37079dc-a9da-4e0c-9213-6700b9e28137}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cfc22b3-ef23-42e6-a21b-ace4672980b8}, !- Handle
  {b477817b-4062-4148-8428-ca5ed11ec277}, !- Name
  {e37079dc-a9da-4e0c-9213-6700b9e28137}, !- Source Object
  12,                                     !- Outlet Port
  {8c2cb2f6-a230-4e4e-9e21-45126b5c063b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af703877-f1a5-4114-9868-692a427b652b}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {96037f97-6632-4075-a0d1-9d8ba806a1f7}, !- Handle
  Coil Heating Electric 22,               !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9d48a97-0507-4032-9611-c5e9af638578}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  {d621869c-4ce9-4d0a-b5f0-d62199a13b06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.328486374,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {96037f97-6632-4075-a0d1-9d8ba806a1f7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {333af652-5255-412e-beb3-ffa75ce4d1d6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78746d03-1ada-45fc-8394-0df76eab9ebd}, !- Handle
  Node 185,                               !- Name
  {333af652-5255-412e-beb3-ffa75ce4d1d6}, !- Inlet Port
  {59f62a46-304d-47aa-9747-ce6479b32ea5}; !- Outlet Port

OS:Node,
  {40a6b809-f9bb-460b-82f9-7d2f09c3912e}, !- Handle
  Node 186,                               !- Name
  {1de0f582-3867-4ac4-a5cf-14a9e2a6d6ac}, !- Inlet Port
  {b2629b6e-80da-4bc5-8d24-5a57352a5950}; !- Outlet Port

OS:Connection,
  {59f62a46-304d-47aa-9747-ce6479b32ea5}, !- Handle
  {20f647c0-bd6a-40af-bc5c-720c1b2dfe86}, !- Name
  {78746d03-1ada-45fc-8394-0df76eab9ebd}, !- Source Object
  3,                                      !- Outlet Port
  {40053694-ab73-4fcf-a37f-cb4dea191b2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1de0f582-3867-4ac4-a5cf-14a9e2a6d6ac}, !- Handle
  {f4f4a417-3b74-4c99-90cb-b24edd149155}, !- Name
  {74610c2c-30d2-4060-be0a-b9082d8d5625}, !- Source Object
  12,                                     !- Outlet Port
  {40a6b809-f9bb-460b-82f9-7d2f09c3912e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2629b6e-80da-4bc5-8d24-5a57352a5950}, !- Handle
  {0255b670-6038-4a9a-8f97-0a27c1b3ac2d}, !- Name
  {40a6b809-f9bb-460b-82f9-7d2f09c3912e}, !- Source Object
  3,                                      !- Outlet Port
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {369aad96-1edf-4595-b165-b0cde158f21a}, !- Handle
  Node 187,                               !- Name
  {c4977855-1631-43fe-a5fa-24e6c2f4cf05}, !- Inlet Port
  {d621869c-4ce9-4d0a-b5f0-d62199a13b06}; !- Outlet Port

OS:Connection,
  {c4977855-1631-43fe-a5fa-24e6c2f4cf05}, !- Handle
  {90370a6b-8132-4190-94c4-7c0ce2888fd2}, !- Name
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Source Object
  6,                                      !- Outlet Port
  {369aad96-1edf-4595-b165-b0cde158f21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d621869c-4ce9-4d0a-b5f0-d62199a13b06}, !- Handle
  {f974bcd2-ca18-433a-a6fa-f5faea1df45e}, !- Name
  {369aad96-1edf-4595-b165-b0cde158f21a}, !- Source Object
  3,                                      !- Outlet Port
  {d9d48a97-0507-4032-9611-c5e9af638578}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {333af652-5255-412e-beb3-ffa75ce4d1d6}, !- Handle
  {d2f3d7d2-e797-41df-825e-0a568554445b}, !- Name
  {d9d48a97-0507-4032-9611-c5e9af638578}, !- Source Object
  12,                                     !- Outlet Port
  {78746d03-1ada-45fc-8394-0df76eab9ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5542c81d-784a-412b-85ad-16965df77dab}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {c71815e1-1682-483f-b9e0-4efcf3063e0c}, !- Handle
  Coil Heating Electric 23,               !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fe9837a-005b-417b-b64b-8384cbe1ada6}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  {d4f37645-c41a-4c12-b7e7-5b3d8b9857b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c71815e1-1682-483f-b9e0-4efcf3063e0c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d9fd2ac5-7d60-4cc2-976f-b44b1a6725b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd9c8e58-f229-4e8a-89fb-1c9df7323996}, !- Handle
  Node 188,                               !- Name
  {d9fd2ac5-7d60-4cc2-976f-b44b1a6725b9}, !- Inlet Port
  {cebb2a17-f13c-45d1-a8c8-04f5c23b683f}; !- Outlet Port

OS:Node,
  {fade7185-0328-4196-a749-e49c920396f6}, !- Handle
  Node 189,                               !- Name
  {eecdda64-91c2-4bf8-8780-c1cde9bf2ab9}, !- Inlet Port
  {92405bfd-2cab-478d-a5b8-32f0683bb880}; !- Outlet Port

OS:Connection,
  {cebb2a17-f13c-45d1-a8c8-04f5c23b683f}, !- Handle
  {3eb62cef-7432-4590-bf1b-80ac8adfa3a6}, !- Name
  {fd9c8e58-f229-4e8a-89fb-1c9df7323996}, !- Source Object
  3,                                      !- Outlet Port
  {47bda784-15ea-46a1-aded-006ac7d59a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eecdda64-91c2-4bf8-8780-c1cde9bf2ab9}, !- Handle
  {b9ec6f6a-43af-4598-b783-3768c6b3d1c2}, !- Name
  {21aa185c-8add-4df6-826d-fc62f7e33741}, !- Source Object
  12,                                     !- Outlet Port
  {fade7185-0328-4196-a749-e49c920396f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92405bfd-2cab-478d-a5b8-32f0683bb880}, !- Handle
  {15e1d5f0-eda2-4786-ba3b-a024dca44d25}, !- Name
  {fade7185-0328-4196-a749-e49c920396f6}, !- Source Object
  3,                                      !- Outlet Port
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ce782081-5689-464d-b8cb-ac8905c38207}, !- Handle
  Node 190,                               !- Name
  {6808ab19-bed5-473d-9846-a1554cd71b87}, !- Inlet Port
  {d4f37645-c41a-4c12-b7e7-5b3d8b9857b1}; !- Outlet Port

OS:Connection,
  {6808ab19-bed5-473d-9846-a1554cd71b87}, !- Handle
  {d1b1a757-ee8b-4f44-add5-43a99c8f529d}, !- Name
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Source Object
  7,                                      !- Outlet Port
  {ce782081-5689-464d-b8cb-ac8905c38207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f37645-c41a-4c12-b7e7-5b3d8b9857b1}, !- Handle
  {630e3b85-ba48-4606-8e3a-384ef3c9129c}, !- Name
  {ce782081-5689-464d-b8cb-ac8905c38207}, !- Source Object
  3,                                      !- Outlet Port
  {7fe9837a-005b-417b-b64b-8384cbe1ada6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9fd2ac5-7d60-4cc2-976f-b44b1a6725b9}, !- Handle
  {33898fc8-1357-480d-a374-b88573409d1e}, !- Name
  {7fe9837a-005b-417b-b64b-8384cbe1ada6}, !- Source Object
  12,                                     !- Outlet Port
  {fd9c8e58-f229-4e8a-89fb-1c9df7323996}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d20939bc-b42f-4b75-b4cb-e80387f17d47}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1192efe6-07cf-45a7-b7b7-9634c43d39cd}, !- Handle
  Coil Heating Electric 24,               !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47c5b38a-7fc6-43c7-a0d8-9dc875535024}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule Name
  {a5316d8b-e9ac-4fff-ac2d-d88d47dba15b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1192efe6-07cf-45a7-b7b7-9634c43d39cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54ecdbd5-48ac-42b8-bec6-2b243187c6c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e53dbf0a-9f8a-4228-b746-91c11daeefd4}, !- Handle
  Node 191,                               !- Name
  {54ecdbd5-48ac-42b8-bec6-2b243187c6c5}, !- Inlet Port
  {20dcee3b-4a2e-4d4d-93f1-66b63488f019}; !- Outlet Port

OS:Node,
  {8f6ebe20-c977-43a9-bd29-4f666b253457}, !- Handle
  Node 192,                               !- Name
  {1fd3ec86-266e-4496-b94c-70e9386243ce}, !- Inlet Port
  {576ba259-f551-4081-afc8-06fe2da76b5c}; !- Outlet Port

OS:Connection,
  {20dcee3b-4a2e-4d4d-93f1-66b63488f019}, !- Handle
  {9db718d2-c937-4754-9691-125c5d0b328c}, !- Name
  {e53dbf0a-9f8a-4228-b746-91c11daeefd4}, !- Source Object
  3,                                      !- Outlet Port
  {da362445-c337-4b31-a89e-ee2156c39403}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fd3ec86-266e-4496-b94c-70e9386243ce}, !- Handle
  {8caa7b82-ca26-4ce9-b617-69a29b2981b3}, !- Name
  {15534999-306a-4d2c-afbd-e097594cbaf3}, !- Source Object
  12,                                     !- Outlet Port
  {8f6ebe20-c977-43a9-bd29-4f666b253457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576ba259-f551-4081-afc8-06fe2da76b5c}, !- Handle
  {96401d1a-81bc-407c-a2a3-ec5d61445677}, !- Name
  {8f6ebe20-c977-43a9-bd29-4f666b253457}, !- Source Object
  3,                                      !- Outlet Port
  {3569b027-231d-4a78-9c3e-ab060dc0b523}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6cc4cb73-f049-4070-90a7-b7df84e801f5}, !- Handle
  Node 193,                               !- Name
  {eb86b996-5d1f-4d15-a87e-fd40ab40dcea}, !- Inlet Port
  {a5316d8b-e9ac-4fff-ac2d-d88d47dba15b}; !- Outlet Port

OS:Connection,
  {eb86b996-5d1f-4d15-a87e-fd40ab40dcea}, !- Handle
  {0665544b-d0b2-442a-ade5-a310bf35e5cf}, !- Name
  {4de9b55b-40ca-43d7-9718-4dec67ad3f67}, !- Source Object
  8,                                      !- Outlet Port
  {6cc4cb73-f049-4070-90a7-b7df84e801f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5316d8b-e9ac-4fff-ac2d-d88d47dba15b}, !- Handle
  {0f5c9f20-a9a5-4148-bc3d-c0a1b82258d7}, !- Name
  {6cc4cb73-f049-4070-90a7-b7df84e801f5}, !- Source Object
  3,                                      !- Outlet Port
  {47c5b38a-7fc6-43c7-a0d8-9dc875535024}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54ecdbd5-48ac-42b8-bec6-2b243187c6c5}, !- Handle
  {4ca9f452-0b43-4618-bef9-aa39656adc26}, !- Name
  {47c5b38a-7fc6-43c7-a0d8-9dc875535024}, !- Source Object
  12,                                     !- Outlet Port
  {e53dbf0a-9f8a-4228-b746-91c11daeefd4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f3374778-95b8-4374-83ed-6ccbc826ec41}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {e28b619f-e998-486d-8f76-12f9027e0939}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {31310938-83f2-4791-8e85-14b8a5d6d398}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d2a89326-1470-4c7f-a76b-6b1493f9fb6d}, !- Plant Side Inlet Node Name
  {d9484dff-4f27-47ba-848d-d27bf2642ed5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0be7406a-5733-4406-8437-0e945c7a4ec2}, !- Demand Side Inlet Node Name
  {6c8bd15b-d2af-4680-8851-67d0788f99e7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9051633a-6454-48d2-a381-afe64d0ba70c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Demand Mixer Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Demand Splitter Name
  {9181f85e-bea9-4f50-afb6-acb9b31d6e0a}, !- Supply Mixer Name
  {d155d035-03e8-4080-82e5-70037edabad6}; !- Supply Splitter Name

OS:Sizing:Plant,
  {9ddafb14-7d1b-49bf-9671-5fc7bb74b88f}, !- Handle
  {e28b619f-e998-486d-8f76-12f9027e0939}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6ee5fbce-6853-4131-ab57-e4e131b720e2}, !- Handle
  Node 194,                               !- Name
  {d2a89326-1470-4c7f-a76b-6b1493f9fb6d}, !- Inlet Port
  {b3229ce3-187d-4f04-9915-19c1869ac2fc}; !- Outlet Port

OS:Node,
  {31310938-83f2-4791-8e85-14b8a5d6d398}, !- Handle
  Node 195,                               !- Name
  {de39f360-e76b-4d31-85b0-b927ce39801b}, !- Inlet Port
  {d9484dff-4f27-47ba-848d-d27bf2642ed5}; !- Outlet Port

OS:Node,
  {81b742f1-460a-4538-b989-ebcb9f376c51}, !- Handle
  Node 196,                               !- Name
  {7300cb1c-4933-48dc-a57e-eac04b27015d}, !- Inlet Port
  {5a7180b5-6862-483b-aebc-613023867664}; !- Outlet Port

OS:Connector:Mixer,
  {9181f85e-bea9-4f50-afb6-acb9b31d6e0a}, !- Handle
  Connector Mixer 5,                      !- Name
  {d82f49d5-aeb2-4b17-824f-9010b6f8d3bf}, !- Outlet Branch Name
  {bcecb7a7-78d4-4276-949b-cdf55a0e366e}, !- Inlet Branch Name 1
  {c0f63248-6d92-4a61-a9c6-2b2a913bf070}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d155d035-03e8-4080-82e5-70037edabad6}, !- Handle
  Connector Splitter 5,                   !- Name
  {1fedcc36-ec78-47a4-8b25-c96b880aafe0}, !- Inlet Branch Name
  {7300cb1c-4933-48dc-a57e-eac04b27015d}, !- Outlet Branch Name 1
  {530d9574-9193-416b-9f3a-67f00359bfb4}; !- Outlet Branch Name 2

OS:Connection,
  {d2a89326-1470-4c7f-a76b-6b1493f9fb6d}, !- Handle
  {3b4a8acf-5712-438f-958e-aef24a48bca6}, !- Name
  {e28b619f-e998-486d-8f76-12f9027e0939}, !- Source Object
  14,                                     !- Outlet Port
  {6ee5fbce-6853-4131-ab57-e4e131b720e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7300cb1c-4933-48dc-a57e-eac04b27015d}, !- Handle
  {1db517e4-05ab-4ff0-8d8f-c55f10e5931e}, !- Name
  {d155d035-03e8-4080-82e5-70037edabad6}, !- Source Object
  3,                                      !- Outlet Port
  {81b742f1-460a-4538-b989-ebcb9f376c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9484dff-4f27-47ba-848d-d27bf2642ed5}, !- Handle
  {5ede1cc3-ef6d-4081-a6a6-c5d515521573}, !- Name
  {31310938-83f2-4791-8e85-14b8a5d6d398}, !- Source Object
  3,                                      !- Outlet Port
  {e28b619f-e998-486d-8f76-12f9027e0939}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6651983f-9cab-4357-b3c5-57863cab2c0b}, !- Handle
  Node 197,                               !- Name
  {0be7406a-5733-4406-8437-0e945c7a4ec2}, !- Inlet Port
  {d1ad1179-9e83-43eb-9d20-b03bc428fd38}; !- Outlet Port

OS:Node,
  {0e617402-5df1-4cc7-998a-1b693dfffb66}, !- Handle
  Node 198,                               !- Name
  {cab74ba1-d699-40cf-bb4d-76b495451d08}, !- Inlet Port
  {6c8bd15b-d2af-4680-8851-67d0788f99e7}; !- Outlet Port

OS:Node,
  {611c4e4d-bb77-4b4a-93b6-1bda0df675de}, !- Handle
  Node 199,                               !- Name
  {c06813ac-eebd-40a2-b135-fb2c5c97ab2f}, !- Inlet Port
  {bd37a311-d158-47fa-b859-bdbb1ebb7813}; !- Outlet Port

OS:Connector:Mixer,
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Handle
  Connector Mixer 6,                      !- Name
  {65823699-f194-4713-889a-b42887698023}, !- Outlet Branch Name
  {521d5275-b4d9-4234-b4bd-459d206fb5b5}, !- Inlet Branch Name 1
  {9eb74d63-c38a-425f-9e9b-5a5489ed6109}, !- Inlet Branch Name 2
  {d838d8e8-d7f2-4cf1-aecd-bc4b142314f2}, !- Inlet Branch Name 3
  {26d20ae7-3688-4970-9451-b5bb1614a3ae}, !- Inlet Branch Name 4
  {c08b2208-da2f-4d22-b64f-656c2d9de784}, !- Inlet Branch Name 5
  {54af7ede-b601-4a0a-baa8-f474b593c158}, !- Inlet Branch Name 6
  {6958a606-ef11-46fc-bbce-35e9132a6127}, !- Inlet Branch Name 7
  {aec42dfe-09a9-4883-9552-4a421a78ec60}, !- Inlet Branch Name 8
  {fee3458d-9407-4494-9c57-d800534ae4c8}, !- Inlet Branch Name 9
  {74a38851-d37d-45a7-b5f5-204155cd8f53}, !- Inlet Branch Name 10
  {b4cce29b-1dc5-4cd6-b862-eac4b4c44e50}, !- Inlet Branch Name 11
  {a40b9ba9-d3d1-4330-ba3b-e783a3d8ca8b}, !- Inlet Branch Name 12
  {8802cf33-86ad-4637-89d0-a50b751583d3}, !- Inlet Branch Name 13
  {5d6dfe41-48e5-467c-a449-d5a185662d73}, !- Inlet Branch Name 14
  {fd5dce30-ac4c-489d-9509-2f06787c7c7a}, !- Inlet Branch Name 15
  {d57621a9-addd-4b9c-a7f0-262a610da790}, !- Inlet Branch Name 16
  {31d43927-f1f1-4669-b106-77e9b2de44d1}, !- Inlet Branch Name 17
  {30f1fdb7-542b-4792-a5bc-23458b6ffb12}, !- Inlet Branch Name 18
  {cffbefa4-58ee-48d9-9667-218a6f11231a}, !- Inlet Branch Name 19
  {ed6c4c87-3af8-4504-a6c6-1c5cb9f5af8f}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Handle
  Connector Splitter 6,                   !- Name
  {c03ec029-badd-42cc-b50c-cd505f4befbd}, !- Inlet Branch Name
  {c06813ac-eebd-40a2-b135-fb2c5c97ab2f}, !- Outlet Branch Name 1
  {6a8672d4-5473-480d-8510-66b2bbb78217}, !- Outlet Branch Name 2
  {86c0423c-8a87-432c-8898-a41673b6dc5b}, !- Outlet Branch Name 3
  {3f367f3e-a39e-4b8b-bd9c-b438c9fec336}, !- Outlet Branch Name 4
  {abc071ea-1557-4f75-ac62-4d2ed8609130}, !- Outlet Branch Name 5
  {dedeaa18-defd-4261-8537-f5c044f59ef1}, !- Outlet Branch Name 6
  {825e6e95-3b0d-4a26-b8bf-a7b84f5efb70}, !- Outlet Branch Name 7
  {33ac5fb6-f4be-4a05-a137-5aa78a78d212}, !- Outlet Branch Name 8
  {043ef2ac-80c1-48fe-91f3-a2952f7f5146}, !- Outlet Branch Name 9
  {14f492a9-f537-44f1-a83c-337c30ba247e}, !- Outlet Branch Name 10
  {7a3e3134-e842-492a-82e3-996791b5ca46}, !- Outlet Branch Name 11
  {2b2aa6a4-9745-4211-ace9-5db112f7fe0d}, !- Outlet Branch Name 12
  {a652b41c-7ecc-49bd-8ae3-7875db48cb97}, !- Outlet Branch Name 13
  {87b07418-9cda-4aee-bdb1-dfc44194ecde}, !- Outlet Branch Name 14
  {6118223e-316f-4d39-80a9-df8aa2afb616}, !- Outlet Branch Name 15
  {4434e8f8-2bc1-46b7-b1fe-4f80ce378bc4}, !- Outlet Branch Name 16
  {73da2734-bc4a-4283-aa11-f82877d39da7}, !- Outlet Branch Name 17
  {1958cd0d-7bd9-46e0-bdc0-a094f39532bd}, !- Outlet Branch Name 18
  {c60793a6-5b37-4021-adc4-bac033a56447}, !- Outlet Branch Name 19
  {18f2e236-ec32-4532-b3c1-704c9b23ee78}; !- Outlet Branch Name 20

OS:Connection,
  {0be7406a-5733-4406-8437-0e945c7a4ec2}, !- Handle
  {c7cdfafe-2329-476f-9b31-e26ec9a38541}, !- Name
  {e28b619f-e998-486d-8f76-12f9027e0939}, !- Source Object
  17,                                     !- Outlet Port
  {6651983f-9cab-4357-b3c5-57863cab2c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06813ac-eebd-40a2-b135-fb2c5c97ab2f}, !- Handle
  {d0126fa7-f7d2-4d78-bfe8-24e97c90ea04}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  3,                                      !- Outlet Port
  {611c4e4d-bb77-4b4a-93b6-1bda0df675de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c8bd15b-d2af-4680-8851-67d0788f99e7}, !- Handle
  {ccce530f-d16f-43a5-b2d8-cf7468d7ff4d}, !- Name
  {0e617402-5df1-4cc7-998a-1b693dfffb66}, !- Source Object
  3,                                      !- Outlet Port
  {e28b619f-e998-486d-8f76-12f9027e0939}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {9051633a-6454-48d2-a381-afe64d0ba70c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {81be9664-9ae8-48ae-b67c-1202a61761f8}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8f3afa5b-6760-468e-8789-cee64deaad6f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {81be9664-9ae8-48ae-b67c-1202a61761f8}, !- Schedule Type Limits Name
  {d9a9d236-7cc9-4b80-91f3-d301eb635b88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9a9d236-7cc9-4b80-91f3-d301eb635b88}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {81be9664-9ae8-48ae-b67c-1202a61761f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {90be6628-6139-4d79-806a-f2d3884736ce}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8f3afa5b-6760-468e-8789-cee64deaad6f}, !- Schedule Name
  {31310938-83f2-4791-8e85-14b8a5d6d398}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0f71142f-d544-4623-a0c4-0ed824d64d19}, !- Handle
  Service Water Loop Pump,                !- Name
  {b3229ce3-187d-4f04-9915-19c1869ac2fc}, !- Inlet Node Name
  {e76ee5b1-9ac7-4c5d-adfa-70c4b6a7d672}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179532,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {87bd5cfe-4978-45b4-a0a8-6843498e2086}, !- Handle
  Node 200,                               !- Name
  {e76ee5b1-9ac7-4c5d-adfa-70c4b6a7d672}, !- Inlet Port
  {1fedcc36-ec78-47a4-8b25-c96b880aafe0}; !- Outlet Port

OS:Connection,
  {b3229ce3-187d-4f04-9915-19c1869ac2fc}, !- Handle
  {6509a6a9-6d54-49e2-92ac-498136e9f4e3}, !- Name
  {6ee5fbce-6853-4131-ab57-e4e131b720e2}, !- Source Object
  3,                                      !- Outlet Port
  {0f71142f-d544-4623-a0c4-0ed824d64d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76ee5b1-9ac7-4c5d-adfa-70c4b6a7d672}, !- Handle
  {e17c7dab-6858-473d-a371-ba017673c6f2}, !- Name
  {0f71142f-d544-4623-a0c4-0ed824d64d19}, !- Source Object
  3,                                      !- Outlet Port
  {87bd5cfe-4978-45b4-a0a8-6843498e2086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fedcc36-ec78-47a4-8b25-c96b880aafe0}, !- Handle
  {3b015922-e6a4-4cf6-b217-475e23db51bf}, !- Name
  {87bd5cfe-4978-45b4-a0a8-6843498e2086}, !- Source Object
  3,                                      !- Outlet Port
  {d155d035-03e8-4080-82e5-70037edabad6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3bdf2e6d-cfdf-49be-8e83-da165e79ed57}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {96aa0896-92c3-485b-866c-c0d14e4bd041}, !- Handle
  379gal Electricity Water Heater - 597kBtu/hr 1.0 Therm Eff, !- Name
  1.43367566371774,                       !- Tank Volume {m3}
  {8f3afa5b-6760-468e-8789-cee64deaad6f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175058.986905369,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  123.174233494439,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  123.174233494439,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {320ec5ac-d4e4-452b-ac6d-ea48d1ddddde}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.28387694590909,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.28387694590909,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5a7180b5-6862-483b-aebc-613023867664}, !- Use Side Inlet Node Name
  {991c7dc5-6367-4e2c-a564-cc74c602da15}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {912e41e3-d151-46b5-8cf8-a423f27b4cd2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {96bc5d7d-7337-4b02-9b1f-4bd4b3dee2ba}, !- Schedule Type Limits Name
  {42136526-4f1a-4201-b0ca-c366c42ebaa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42136526-4f1a-4201-b0ca-c366c42ebaa8}, !- Handle
  Schedule Day 6,                         !- Name
  {96bc5d7d-7337-4b02-9b1f-4bd4b3dee2ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {475cbe07-4e79-48f8-8765-3f0b5da487b8}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {96bc5d7d-7337-4b02-9b1f-4bd4b3dee2ba}, !- Schedule Type Limits Name
  {549c0474-930d-4a20-a2d7-b6671215be48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {549c0474-930d-4a20-a2d7-b6671215be48}, !- Handle
  Schedule Day 7,                         !- Name
  {96bc5d7d-7337-4b02-9b1f-4bd4b3dee2ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {320ec5ac-d4e4-452b-ac6d-ea48d1ddddde}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {3bdf2e6d-cfdf-49be-8e83-da165e79ed57}, !- Schedule Type Limits Name
  {bf9fd1ba-e797-4709-9f4e-c3467a22ae01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf9fd1ba-e797-4709-9f4e-c3467a22ae01}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {3bdf2e6d-cfdf-49be-8e83-da165e79ed57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a6f6564c-a1fd-48dc-b53b-7f54c58e18e2}, !- Handle
  Node 201,                               !- Name
  {991c7dc5-6367-4e2c-a564-cc74c602da15}, !- Inlet Port
  {bcecb7a7-78d4-4276-949b-cdf55a0e366e}; !- Outlet Port

OS:Connection,
  {5a7180b5-6862-483b-aebc-613023867664}, !- Handle
  {6d2e8efb-fab0-4b04-bf94-0c860ba911ec}, !- Name
  {81b742f1-460a-4538-b989-ebcb9f376c51}, !- Source Object
  3,                                      !- Outlet Port
  {96aa0896-92c3-485b-866c-c0d14e4bd041}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {991c7dc5-6367-4e2c-a564-cc74c602da15}, !- Handle
  {e88937d3-3cf5-468e-b094-2011878d9f09}, !- Name
  {96aa0896-92c3-485b-866c-c0d14e4bd041}, !- Source Object
  32,                                     !- Outlet Port
  {a6f6564c-a1fd-48dc-b53b-7f54c58e18e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcecb7a7-78d4-4276-949b-cdf55a0e366e}, !- Handle
  {7c5849c7-8a66-4323-b55a-50fef1118c4b}, !- Name
  {a6f6564c-a1fd-48dc-b53b-7f54c58e18e2}, !- Source Object
  3,                                      !- Outlet Port
  {9181f85e-bea9-4f50-afb6-acb9b31d6e0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b86f78ef-293a-4df9-99d9-ed1e5b8b1977}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {693c1214-e113-45a2-b945-b9efbb52b400}, !- Inlet Node Name
  {4c697461-bdb5-45df-b564-9beccb6b61d4}; !- Outlet Node Name

OS:Node,
  {65d89ab9-e338-4613-b402-94c58e47253c}, !- Handle
  Node 202,                               !- Name
  {530d9574-9193-416b-9f3a-67f00359bfb4}, !- Inlet Port
  {693c1214-e113-45a2-b945-b9efbb52b400}; !- Outlet Port

OS:Connection,
  {530d9574-9193-416b-9f3a-67f00359bfb4}, !- Handle
  {71155c9a-cc2a-49d8-8c0a-565e91d71a24}, !- Name
  {d155d035-03e8-4080-82e5-70037edabad6}, !- Source Object
  4,                                      !- Outlet Port
  {65d89ab9-e338-4613-b402-94c58e47253c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13260ef3-f75d-498a-b9ed-5477cfed23d3}, !- Handle
  Node 203,                               !- Name
  {4c697461-bdb5-45df-b564-9beccb6b61d4}, !- Inlet Port
  {c0f63248-6d92-4a61-a9c6-2b2a913bf070}; !- Outlet Port

OS:Connection,
  {693c1214-e113-45a2-b945-b9efbb52b400}, !- Handle
  {a51ecdb3-8f3c-4714-8bdd-3916d49f39d1}, !- Name
  {65d89ab9-e338-4613-b402-94c58e47253c}, !- Source Object
  3,                                      !- Outlet Port
  {b86f78ef-293a-4df9-99d9-ed1e5b8b1977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c697461-bdb5-45df-b564-9beccb6b61d4}, !- Handle
  {1877261c-10d9-4eab-8d4b-f09d86f74794}, !- Name
  {b86f78ef-293a-4df9-99d9-ed1e5b8b1977}, !- Source Object
  3,                                      !- Outlet Port
  {13260ef3-f75d-498a-b9ed-5477cfed23d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f63248-6d92-4a61-a9c6-2b2a913bf070}, !- Handle
  {640de1e1-81e4-460b-8063-623310629543}, !- Name
  {13260ef3-f75d-498a-b9ed-5477cfed23d3}, !- Source Object
  3,                                      !- Outlet Port
  {9181f85e-bea9-4f50-afb6-acb9b31d6e0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fcc6807d-36f9-4dbb-8844-153f6256df18}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {bd37a311-d158-47fa-b859-bdbb1ebb7813}, !- Inlet Node Name
  {8461e700-58ba-4891-8140-33f11dbf5157}; !- Outlet Node Name

OS:Node,
  {b9740384-1034-4402-9d8a-9b601919ac28}, !- Handle
  Node 204,                               !- Name
  {8461e700-58ba-4891-8140-33f11dbf5157}, !- Inlet Port
  {521d5275-b4d9-4234-b4bd-459d206fb5b5}; !- Outlet Port

OS:Connection,
  {bd37a311-d158-47fa-b859-bdbb1ebb7813}, !- Handle
  {fdaa89d0-d7c8-4082-ac26-c3b3d543066d}, !- Name
  {611c4e4d-bb77-4b4a-93b6-1bda0df675de}, !- Source Object
  3,                                      !- Outlet Port
  {fcc6807d-36f9-4dbb-8844-153f6256df18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8461e700-58ba-4891-8140-33f11dbf5157}, !- Handle
  {414309cf-f897-47ec-8c10-1ce82dc785dd}, !- Name
  {fcc6807d-36f9-4dbb-8844-153f6256df18}, !- Source Object
  3,                                      !- Outlet Port
  {b9740384-1034-4402-9d8a-9b601919ac28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521d5275-b4d9-4234-b4bd-459d206fb5b5}, !- Handle
  {049a1d88-7fe0-41cd-b370-08a3034f0cfd}, !- Name
  {b9740384-1034-4402-9d8a-9b601919ac28}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f99a8cd6-6fcd-4a02-b36b-524cbdf8c51a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {c081fb0a-d72e-405e-a46f-6dbfd0d701c7}, !- Inlet Node Name
  {de39f360-e76b-4d31-85b0-b927ce39801b}; !- Outlet Node Name

OS:Node,
  {d0ae2b29-81ab-4ec5-b64e-9a28392b1395}, !- Handle
  Node 205,                               !- Name
  {d82f49d5-aeb2-4b17-824f-9010b6f8d3bf}, !- Inlet Port
  {c081fb0a-d72e-405e-a46f-6dbfd0d701c7}; !- Outlet Port

OS:Connection,
  {d82f49d5-aeb2-4b17-824f-9010b6f8d3bf}, !- Handle
  {21431de6-2681-4d32-ba1c-1aaad96a96eb}, !- Name
  {9181f85e-bea9-4f50-afb6-acb9b31d6e0a}, !- Source Object
  2,                                      !- Outlet Port
  {d0ae2b29-81ab-4ec5-b64e-9a28392b1395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c081fb0a-d72e-405e-a46f-6dbfd0d701c7}, !- Handle
  {0433788e-1049-4873-9b3c-00b686d11099}, !- Name
  {d0ae2b29-81ab-4ec5-b64e-9a28392b1395}, !- Source Object
  3,                                      !- Outlet Port
  {f99a8cd6-6fcd-4a02-b36b-524cbdf8c51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de39f360-e76b-4d31-85b0-b927ce39801b}, !- Handle
  {e370871c-89a1-4741-9234-eca4d3c82e02}, !- Name
  {f99a8cd6-6fcd-4a02-b36b-524cbdf8c51a}, !- Source Object
  3,                                      !- Outlet Port
  {31310938-83f2-4791-8e85-14b8a5d6d398}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ced4a1f3-b9e2-42c9-aacf-6ec1178621c6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {d1ad1179-9e83-43eb-9d20-b03bc428fd38}, !- Inlet Node Name
  {6e8c1e1a-ca1a-4b86-8682-fbfc2ee77ddf}; !- Outlet Node Name

OS:Node,
  {cc823ded-babb-4cc7-9b1e-89cce6dcec80}, !- Handle
  Node 206,                               !- Name
  {6e8c1e1a-ca1a-4b86-8682-fbfc2ee77ddf}, !- Inlet Port
  {c03ec029-badd-42cc-b50c-cd505f4befbd}; !- Outlet Port

OS:Connection,
  {d1ad1179-9e83-43eb-9d20-b03bc428fd38}, !- Handle
  {5e042c20-4af2-4f70-95fc-0d3694c22f70}, !- Name
  {6651983f-9cab-4357-b3c5-57863cab2c0b}, !- Source Object
  3,                                      !- Outlet Port
  {ced4a1f3-b9e2-42c9-aacf-6ec1178621c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8c1e1a-ca1a-4b86-8682-fbfc2ee77ddf}, !- Handle
  {1123378f-79d5-47b6-b043-03809cee98d0}, !- Name
  {ced4a1f3-b9e2-42c9-aacf-6ec1178621c6}, !- Source Object
  3,                                      !- Outlet Port
  {cc823ded-babb-4cc7-9b1e-89cce6dcec80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03ec029-badd-42cc-b50c-cd505f4befbd}, !- Handle
  {41ec440a-3b1a-4e7d-890a-d248e10e7c21}, !- Name
  {cc823ded-babb-4cc7-9b1e-89cce6dcec80}, !- Source Object
  3,                                      !- Outlet Port
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {102a3061-c108-45e7-83b2-048ca1a4f069}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f34f1c59-9bfc-4410-92be-e1cc398ca2d7}, !- Inlet Node Name
  {cab74ba1-d699-40cf-bb4d-76b495451d08}; !- Outlet Node Name

OS:Node,
  {1f98c404-9df9-4c00-a010-50639663d3b9}, !- Handle
  Node 207,                               !- Name
  {65823699-f194-4713-889a-b42887698023}, !- Inlet Port
  {f34f1c59-9bfc-4410-92be-e1cc398ca2d7}; !- Outlet Port

OS:Connection,
  {65823699-f194-4713-889a-b42887698023}, !- Handle
  {88bc00cd-fe4d-47b5-9e42-8801625256b9}, !- Name
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Source Object
  2,                                      !- Outlet Port
  {1f98c404-9df9-4c00-a010-50639663d3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34f1c59-9bfc-4410-92be-e1cc398ca2d7}, !- Handle
  {abbcda91-94f2-4e83-90a6-6c48174c5ca9}, !- Name
  {1f98c404-9df9-4c00-a010-50639663d3b9}, !- Source Object
  3,                                      !- Outlet Port
  {102a3061-c108-45e7-83b2-048ca1a4f069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab74ba1-d699-40cf-bb4d-76b495451d08}, !- Handle
  {6ddb5b02-7f82-440c-bc4a-c6f4ee23f0e3}, !- Name
  {102a3061-c108-45e7-83b2-048ca1a4f069}, !- Source Object
  3,                                      !- Outlet Port
  {0e617402-5df1-4cc7-998a-1b693dfffb66}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c8475fa8-1c4c-4cff-b08d-dbb640544ef7}, !- Handle
  Water Use Connections 1,                !- Name
  {306d97a5-db6d-4cae-9152-f245bc174f70}, !- Inlet Node Name
  {c3e83f6e-6b92-411c-9448-e22fe08c5fd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e3b1b5c-ecb0-4bca-b275-610f80f44756}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8678b292-6e35-424e-93fd-3970d4e353a5}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {c8521e5e-0eb7-4db5-8bf5-33aec3dbaf6c}, !- Target Temperature Schedule Name
  {c788e6fe-6035-4c3c-90a7-1a1b05df6627}, !- Sensible Fraction Schedule Name
  {320ec052-1e12-4290-881a-de69fee4e0c4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c788e6fe-6035-4c3c-90a7-1a1b05df6627}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {52255560-bf47-415c-9f48-eb1fcfd5da84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52255560-bf47-415c-9f48-eb1fcfd5da84}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {320ec052-1e12-4290-881a-de69fee4e0c4}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {16a8e82f-1047-408c-bd8b-dcf791ef62b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16a8e82f-1047-408c-bd8b-dcf791ef62b5}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8521e5e-0eb7-4db5-8bf5-33aec3dbaf6c}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a76598ea-6886-4426-9eda-cc31ced0c4b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a76598ea-6886-4426-9eda-cc31ced0c4b6}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e3b1b5c-ecb0-4bca-b275-610f80f44756}, !- Handle
  Banquet_flr_6 Service Water Use 0.34gal/min, !- Name
  {8678b292-6e35-424e-93fd-3970d4e353a5}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {010007bf-7b28-48ba-a70b-f6143227afd1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {010007bf-7b28-48ba-a70b-f6143227afd1}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {efdb8061-9727-4293-9adf-eb1977fd9a76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efdb8061-9727-4293-9adf-eb1977fd9a76}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e46f96a4-7ab6-4438-8299-94a98f563743}, !- Handle
  Schedule Rule 77,                       !- Name
  {010007bf-7b28-48ba-a70b-f6143227afd1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27b86383-72c1-47f7-989e-3f09e668d9c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27b86383-72c1-47f7-989e-3f09e668d9c9}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {fb297588-ec17-41d3-a05e-c9226a31ed7c}, !- Handle
  Schedule Rule 78,                       !- Name
  {010007bf-7b28-48ba-a70b-f6143227afd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34e0d59e-5678-47ff-9a85-8e77d1aff3b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34e0d59e-5678-47ff-9a85-8e77d1aff3b8}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {08b11426-d17e-4c5d-9c47-baa29187c840}, !- Handle
  Schedule Rule 79,                       !- Name
  {010007bf-7b28-48ba-a70b-f6143227afd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc6e3705-09ea-4248-808e-b625a2539616}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc6e3705-09ea-4248-808e-b625a2539616}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {ddb98960-23a3-4afd-b4dd-e23114e76913}, !- Handle
  Node 208,                               !- Name
  {6a8672d4-5473-480d-8510-66b2bbb78217}, !- Inlet Port
  {306d97a5-db6d-4cae-9152-f245bc174f70}; !- Outlet Port

OS:Connection,
  {6a8672d4-5473-480d-8510-66b2bbb78217}, !- Handle
  {8ee30f9c-f236-4a51-ba4b-537e99a85a78}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  4,                                      !- Outlet Port
  {ddb98960-23a3-4afd-b4dd-e23114e76913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43ca9b7d-8781-4cac-acec-eecd00bc9b11}, !- Handle
  Node 209,                               !- Name
  {c3e83f6e-6b92-411c-9448-e22fe08c5fd3}, !- Inlet Port
  {9eb74d63-c38a-425f-9e9b-5a5489ed6109}; !- Outlet Port

OS:Connection,
  {306d97a5-db6d-4cae-9152-f245bc174f70}, !- Handle
  {f5539c6f-ce4a-47f3-b142-4ab7befb2944}, !- Name
  {ddb98960-23a3-4afd-b4dd-e23114e76913}, !- Source Object
  3,                                      !- Outlet Port
  {c8475fa8-1c4c-4cff-b08d-dbb640544ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e83f6e-6b92-411c-9448-e22fe08c5fd3}, !- Handle
  {34c443ce-869a-429f-933f-d597bc405e08}, !- Name
  {c8475fa8-1c4c-4cff-b08d-dbb640544ef7}, !- Source Object
  3,                                      !- Outlet Port
  {43ca9b7d-8781-4cac-acec-eecd00bc9b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb74d63-c38a-425f-9e9b-5a5489ed6109}, !- Handle
  {1db6f926-11f3-426c-89ae-6bc6c30b455f}, !- Name
  {43ca9b7d-8781-4cac-acec-eecd00bc9b11}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4f378fdb-9ebf-4d9a-ab3e-c924e2823c01}, !- Handle
  Water Use Connections 2,                !- Name
  {3cc21577-80ef-4774-ba69-266de6802d24}, !- Inlet Node Name
  {0feeb789-d6c3-42aa-bb57-d666deed90fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b240db95-acc4-4735-8708-20ff5287b558}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {938ae9ac-dd25-409e-ba18-5281b2f0e08a}, !- Handle
  Basement Service Water Use Def 0.5gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1530093163173e-05,                    !- Peak Flow Rate {m3/s}
  {f87785f3-a18a-46d2-9ecb-5f254c013f0c}, !- Target Temperature Schedule Name
  {4c3092c9-6f06-4fb3-bff2-4aed27f8837f}, !- Sensible Fraction Schedule Name
  {83b9eab2-f51a-4d1e-8645-613dc77500b3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4c3092c9-6f06-4fb3-bff2-4aed27f8837f}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c8ea2f96-950e-4668-9528-85d1d5352886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8ea2f96-950e-4668-9528-85d1d5352886}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {83b9eab2-f51a-4d1e-8645-613dc77500b3}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {53366447-9310-4ab9-b4e4-2c0c6717b693}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53366447-9310-4ab9-b4e4-2c0c6717b693}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f87785f3-a18a-46d2-9ecb-5f254c013f0c}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e7105027-eeaa-442e-80da-57322ae0c232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7105027-eeaa-442e-80da-57322ae0c232}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b240db95-acc4-4735-8708-20ff5287b558}, !- Handle
  Basement Service Water Use 0.5gal/min,  !- Name
  {938ae9ac-dd25-409e-ba18-5281b2f0e08a}, !- Water Use Equipment Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  {52dc2f9d-0669-415f-a0d5-19bf3449c433}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {52dc2f9d-0669-415f-a0d5-19bf3449c433}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {56ae6481-d23a-4ad5-857e-bfa8ef8e5616}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56ae6481-d23a-4ad5-857e-bfa8ef8e5616}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d7335eaf-05c8-438e-9805-7b50d59de9c5}, !- Handle
  Schedule Rule 80,                       !- Name
  {52dc2f9d-0669-415f-a0d5-19bf3449c433}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {43b3cf3d-498b-471a-924d-cf4a7462b235}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43b3cf3d-498b-471a-924d-cf4a7462b235}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0df1be6a-c5b4-4675-95c0-478d0b06aaac}, !- Handle
  Schedule Rule 81,                       !- Name
  {52dc2f9d-0669-415f-a0d5-19bf3449c433}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c21e5a8b-0eb2-4f84-b025-2f837f3d1898}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c21e5a8b-0eb2-4f84-b025-2f837f3d1898}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {6a81f6e7-b0ab-4d6b-86c5-6494f970ccf3}, !- Handle
  Schedule Rule 82,                       !- Name
  {52dc2f9d-0669-415f-a0d5-19bf3449c433}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {166febec-2bce-482c-a4c6-0ddc124fc955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {166febec-2bce-482c-a4c6-0ddc124fc955}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {04063900-913d-4f20-8033-856fb7848e3a}, !- Handle
  Node 210,                               !- Name
  {86c0423c-8a87-432c-8898-a41673b6dc5b}, !- Inlet Port
  {3cc21577-80ef-4774-ba69-266de6802d24}; !- Outlet Port

OS:Connection,
  {86c0423c-8a87-432c-8898-a41673b6dc5b}, !- Handle
  {bea75832-357c-4ce4-a895-452d55deaef3}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  5,                                      !- Outlet Port
  {04063900-913d-4f20-8033-856fb7848e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0794aa0c-7928-473d-9141-0c465ae9064f}, !- Handle
  Node 211,                               !- Name
  {0feeb789-d6c3-42aa-bb57-d666deed90fe}, !- Inlet Port
  {d838d8e8-d7f2-4cf1-aecd-bc4b142314f2}; !- Outlet Port

OS:Connection,
  {3cc21577-80ef-4774-ba69-266de6802d24}, !- Handle
  {f098a7be-bc59-4309-8f00-c856b7f442ee}, !- Name
  {04063900-913d-4f20-8033-856fb7848e3a}, !- Source Object
  3,                                      !- Outlet Port
  {4f378fdb-9ebf-4d9a-ab3e-c924e2823c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0feeb789-d6c3-42aa-bb57-d666deed90fe}, !- Handle
  {02393892-222e-468f-a98d-abd8ea65fe9c}, !- Name
  {4f378fdb-9ebf-4d9a-ab3e-c924e2823c01}, !- Source Object
  3,                                      !- Outlet Port
  {0794aa0c-7928-473d-9141-0c465ae9064f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d838d8e8-d7f2-4cf1-aecd-bc4b142314f2}, !- Handle
  {e0c580f5-1f1e-4a48-85fe-49604bea8450}, !- Name
  {0794aa0c-7928-473d-9141-0c465ae9064f}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e04f90f6-d28d-420f-baa4-70dda4816ce4}, !- Handle
  Water Use Connections 3,                !- Name
  {b07d48e5-e22b-4230-9500-e2de33028101}, !- Inlet Node Name
  {4d3a71f0-c81a-4a1b-8af1-b7b1a7231e9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c32333e-c7ac-448a-856c-b903e769a8e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31e66ccf-ab2a-44d3-88e8-4d3b08f2edc8}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.5046346134569e-06,                    !- Peak Flow Rate {m3/s}
  {f352e5b4-b141-4637-9d3a-3aa261b873de}, !- Target Temperature Schedule Name
  {882ed529-d404-425d-b826-10a799d6bb5f}, !- Sensible Fraction Schedule Name
  {a57d941c-470f-4f8f-a0db-1d50686a4ade}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {882ed529-d404-425d-b826-10a799d6bb5f}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {44b645ab-d861-47cd-be1f-42213c73ce83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44b645ab-d861-47cd-be1f-42213c73ce83}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a57d941c-470f-4f8f-a0db-1d50686a4ade}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8175ea05-e6e6-47b8-b4e4-30268b26d0dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8175ea05-e6e6-47b8-b4e4-30268b26d0dd}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f352e5b4-b141-4637-9d3a-3aa261b873de}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bfc059e0-5abf-40af-8588-5d38696344dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfc059e0-5abf-40af-8588-5d38696344dd}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1c32333e-c7ac-448a-856c-b903e769a8e0}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {31e66ccf-ab2a-44d3-88e8-4d3b08f2edc8}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {912af207-f6af-4b94-973a-9522035eaef0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {912af207-f6af-4b94-973a-9522035eaef0}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {5700f5f8-58e3-4891-a9fa-7717bdffcadc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5700f5f8-58e3-4891-a9fa-7717bdffcadc}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {916d9857-5e4f-4706-afdc-d0687db97c80}, !- Handle
  Schedule Rule 83,                       !- Name
  {912af207-f6af-4b94-973a-9522035eaef0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab4c46f8-7784-415a-b726-0bcc9c9c9980}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab4c46f8-7784-415a-b726-0bcc9c9c9980}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {17aa32e7-3203-4676-a1f2-80d6f9017998}, !- Handle
  Schedule Rule 84,                       !- Name
  {912af207-f6af-4b94-973a-9522035eaef0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e98c5858-2726-43c4-a75c-e530cbe47e23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e98c5858-2726-43c4-a75c-e530cbe47e23}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {be8458eb-3bf9-4a0d-b333-468e4d3b2bbe}, !- Handle
  Schedule Rule 85,                       !- Name
  {912af207-f6af-4b94-973a-9522035eaef0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7ad169d-d86b-4b67-810f-25d419c55ee9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7ad169d-d86b-4b67-810f-25d419c55ee9}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {230a65d2-ebcc-4ab6-965a-0fe1c716dbad}, !- Handle
  Node 212,                               !- Name
  {3f367f3e-a39e-4b8b-bd9c-b438c9fec336}, !- Inlet Port
  {b07d48e5-e22b-4230-9500-e2de33028101}; !- Outlet Port

OS:Connection,
  {3f367f3e-a39e-4b8b-bd9c-b438c9fec336}, !- Handle
  {f1b971a5-8f18-4db8-a2de-07ca76e784c6}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  6,                                      !- Outlet Port
  {230a65d2-ebcc-4ab6-965a-0fe1c716dbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aca4527a-b4ee-4286-a9b6-2229eb9dbd3c}, !- Handle
  Node 213,                               !- Name
  {4d3a71f0-c81a-4a1b-8af1-b7b1a7231e9b}, !- Inlet Port
  {26d20ae7-3688-4970-9451-b5bb1614a3ae}; !- Outlet Port

OS:Connection,
  {b07d48e5-e22b-4230-9500-e2de33028101}, !- Handle
  {5442f71b-3289-49f4-b839-5ed78523ee57}, !- Name
  {230a65d2-ebcc-4ab6-965a-0fe1c716dbad}, !- Source Object
  3,                                      !- Outlet Port
  {e04f90f6-d28d-420f-baa4-70dda4816ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3a71f0-c81a-4a1b-8af1-b7b1a7231e9b}, !- Handle
  {1151d79f-5f3c-4638-a568-d45f5cd50372}, !- Name
  {e04f90f6-d28d-420f-baa4-70dda4816ce4}, !- Source Object
  3,                                      !- Outlet Port
  {aca4527a-b4ee-4286-a9b6-2229eb9dbd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d20ae7-3688-4970-9451-b5bb1614a3ae}, !- Handle
  {db41c351-7620-4e9d-9389-284987862608}, !- Name
  {aca4527a-b4ee-4286-a9b6-2229eb9dbd3c}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9bf41c7b-3360-4ca6-ba40-84ce563a8146}, !- Handle
  Water Use Connections 4,                !- Name
  {0d27a84a-b5a3-49c9-82b0-00f958439cf9}, !- Inlet Node Name
  {a530879f-755b-499f-8834-47b75b85a3f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a028b97-d59d-4d05-80d8-4f9d0170a975}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {403a7e64-9339-4726-b28f-598732698b21}, !- Handle
  Dining_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {66925e2f-8287-4b08-bf42-028b7b435040}, !- Target Temperature Schedule Name
  {302fa470-6602-4088-897c-bf20b605ce68}, !- Sensible Fraction Schedule Name
  {de7e8f34-1c77-4bfb-8dab-d0e9d9e6f1fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {302fa470-6602-4088-897c-bf20b605ce68}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71c1868a-2069-4187-9b82-6238b1266c6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71c1868a-2069-4187-9b82-6238b1266c6d}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de7e8f34-1c77-4bfb-8dab-d0e9d9e6f1fc}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90ce3b32-f203-4da7-9289-82c7b14ed245}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90ce3b32-f203-4da7-9289-82c7b14ed245}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66925e2f-8287-4b08-bf42-028b7b435040}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6344d25-ee93-4a9e-853e-2480fb347c9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6344d25-ee93-4a9e-853e-2480fb347c9e}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a028b97-d59d-4d05-80d8-4f9d0170a975}, !- Handle
  Dining_flr_6 Service Water Use 0.34gal/min, !- Name
  {403a7e64-9339-4726-b28f-598732698b21}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {010007bf-7b28-48ba-a70b-f6143227afd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4782b019-001d-4a15-882f-da943941572e}, !- Handle
  Node 214,                               !- Name
  {abc071ea-1557-4f75-ac62-4d2ed8609130}, !- Inlet Port
  {0d27a84a-b5a3-49c9-82b0-00f958439cf9}; !- Outlet Port

OS:Connection,
  {abc071ea-1557-4f75-ac62-4d2ed8609130}, !- Handle
  {e450ee23-20b6-4e76-9f6d-c745d582fbdf}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  7,                                      !- Outlet Port
  {4782b019-001d-4a15-882f-da943941572e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {476c2079-813b-4fe5-8333-24194cb2a09c}, !- Handle
  Node 215,                               !- Name
  {a530879f-755b-499f-8834-47b75b85a3f7}, !- Inlet Port
  {c08b2208-da2f-4d22-b64f-656c2d9de784}; !- Outlet Port

OS:Connection,
  {0d27a84a-b5a3-49c9-82b0-00f958439cf9}, !- Handle
  {cd261fcc-52ce-4ec5-86ab-03606d172ade}, !- Name
  {4782b019-001d-4a15-882f-da943941572e}, !- Source Object
  3,                                      !- Outlet Port
  {9bf41c7b-3360-4ca6-ba40-84ce563a8146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a530879f-755b-499f-8834-47b75b85a3f7}, !- Handle
  {ec69de8d-9ddb-484e-b108-331f489dedee}, !- Name
  {9bf41c7b-3360-4ca6-ba40-84ce563a8146}, !- Source Object
  3,                                      !- Outlet Port
  {476c2079-813b-4fe5-8333-24194cb2a09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08b2208-da2f-4d22-b64f-656c2d9de784}, !- Handle
  {a92911f8-1238-4ace-83ae-810a18bbf8c8}, !- Name
  {476c2079-813b-4fe5-8333-24194cb2a09c}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {32f8c497-6a71-4320-85a9-d39c86ee9a3f}, !- Handle
  Water Use Connections 5,                !- Name
  {34e3768a-c4f4-41aa-abdf-72bb654286de}, !- Inlet Node Name
  {9676eccf-0944-4aef-a437-66d89d691bb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8d0213c-8e1a-4921-b630-ee881d608af2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7fd2372b-342b-4699-b131-bce98e6dfcee}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.29204414517076e-06,                   !- Peak Flow Rate {m3/s}
  {8317d8a7-af0a-4cf0-9c21-ead6b41ec92e}, !- Target Temperature Schedule Name
  {772dfc3b-59c9-43d2-971c-d0df11aa5a2b}, !- Sensible Fraction Schedule Name
  {aa093179-9fd7-4871-9a22-eabf39766774}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {772dfc3b-59c9-43d2-971c-d0df11aa5a2b}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88be4f8b-98ef-483e-8cb4-9c58d343784d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88be4f8b-98ef-483e-8cb4-9c58d343784d}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa093179-9fd7-4871-9a22-eabf39766774}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2bd9c04-3604-4dfd-8c24-3e58f93efd27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2bd9c04-3604-4dfd-8c24-3e58f93efd27}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8317d8a7-af0a-4cf0-9c21-ead6b41ec92e}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f10308a0-9c84-45fb-9b14-b96fea569a75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f10308a0-9c84-45fb-9b14-b96fea569a75}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8d0213c-8e1a-4921-b630-ee881d608af2}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {7fd2372b-342b-4699-b131-bce98e6dfcee}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {010007bf-7b28-48ba-a70b-f6143227afd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e11f4c6-3fed-47bd-a99e-f725826fe2f9}, !- Handle
  Node 216,                               !- Name
  {dedeaa18-defd-4261-8537-f5c044f59ef1}, !- Inlet Port
  {34e3768a-c4f4-41aa-abdf-72bb654286de}; !- Outlet Port

OS:Connection,
  {dedeaa18-defd-4261-8537-f5c044f59ef1}, !- Handle
  {8ed6cfd0-6de7-4e55-9b53-c4e85520b7bd}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  8,                                      !- Outlet Port
  {2e11f4c6-3fed-47bd-a99e-f725826fe2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22ed28e4-185e-4018-8932-d5ae93f7c628}, !- Handle
  Node 217,                               !- Name
  {9676eccf-0944-4aef-a437-66d89d691bb3}, !- Inlet Port
  {54af7ede-b601-4a0a-baa8-f474b593c158}; !- Outlet Port

OS:Connection,
  {34e3768a-c4f4-41aa-abdf-72bb654286de}, !- Handle
  {bc6763eb-9ac1-44bc-b519-47e5f57e49fd}, !- Name
  {2e11f4c6-3fed-47bd-a99e-f725826fe2f9}, !- Source Object
  3,                                      !- Outlet Port
  {32f8c497-6a71-4320-85a9-d39c86ee9a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9676eccf-0944-4aef-a437-66d89d691bb3}, !- Handle
  {0f11f49b-e0d8-4393-ae40-1a6d580aad6b}, !- Name
  {32f8c497-6a71-4320-85a9-d39c86ee9a3f}, !- Source Object
  3,                                      !- Outlet Port
  {22ed28e4-185e-4018-8932-d5ae93f7c628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54af7ede-b601-4a0a-baa8-f474b593c158}, !- Handle
  {49aaabcf-23a8-4b4f-90ba-df56574af0ec}, !- Name
  {22ed28e4-185e-4018-8932-d5ae93f7c628}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c2348569-ad32-404a-bc3a-27188c35a0b1}, !- Handle
  Water Use Connections 6,                !- Name
  {0205f77a-0833-47c9-8e7b-3cfd161214f1}, !- Inlet Node Name
  {2df6557b-082d-483c-be53-92e6239dcf60}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e284a4b-804f-4639-8db7-d3d2faf617ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {87a1b041-5de5-4a42-ab12-d0bae3bb14d3}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24345773645137e-06,                   !- Peak Flow Rate {m3/s}
  {bafcc30d-f757-4468-adc8-11f0f0155bf2}, !- Target Temperature Schedule Name
  {900cc6ed-af80-469d-a219-8b1006497b86}, !- Sensible Fraction Schedule Name
  {76f86793-c331-49a9-ae03-a028f15a2d32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {900cc6ed-af80-469d-a219-8b1006497b86}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec96bf97-dbdf-4f5a-afee-2a0f40964857}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec96bf97-dbdf-4f5a-afee-2a0f40964857}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76f86793-c331-49a9-ae03-a028f15a2d32}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8bcf1c1-f1e8-43d0-a5c0-09d21e24430f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8bcf1c1-f1e8-43d0-a5c0-09d21e24430f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bafcc30d-f757-4468-adc8-11f0f0155bf2}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3511ce8e-286b-42f5-ba46-34043ebc6fb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3511ce8e-286b-42f5-ba46-34043ebc6fb8}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e284a4b-804f-4639-8db7-d3d2faf617ce}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {87a1b041-5de5-4a42-ab12-d0bae3bb14d3}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {912af207-f6af-4b94-973a-9522035eaef0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5ddfb90-2982-487e-9904-25501c701a6e}, !- Handle
  Node 218,                               !- Name
  {825e6e95-3b0d-4a26-b8bf-a7b84f5efb70}, !- Inlet Port
  {0205f77a-0833-47c9-8e7b-3cfd161214f1}; !- Outlet Port

OS:Connection,
  {825e6e95-3b0d-4a26-b8bf-a7b84f5efb70}, !- Handle
  {b259cea5-8725-45a4-8b1f-c7959d44860f}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  9,                                      !- Outlet Port
  {c5ddfb90-2982-487e-9904-25501c701a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0c50b1f-95b0-4286-84f1-d74e038d431f}, !- Handle
  Node 219,                               !- Name
  {2df6557b-082d-483c-be53-92e6239dcf60}, !- Inlet Port
  {6958a606-ef11-46fc-bbce-35e9132a6127}; !- Outlet Port

OS:Connection,
  {0205f77a-0833-47c9-8e7b-3cfd161214f1}, !- Handle
  {591020a0-ec3d-4a0a-b99f-1a9818217dd5}, !- Name
  {c5ddfb90-2982-487e-9904-25501c701a6e}, !- Source Object
  3,                                      !- Outlet Port
  {c2348569-ad32-404a-bc3a-27188c35a0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df6557b-082d-483c-be53-92e6239dcf60}, !- Handle
  {d6b79fbc-d9b1-4d1b-96fb-a392bfea116d}, !- Name
  {c2348569-ad32-404a-bc3a-27188c35a0b1}, !- Source Object
  3,                                      !- Outlet Port
  {b0c50b1f-95b0-4286-84f1-d74e038d431f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6958a606-ef11-46fc-bbce-35e9132a6127}, !- Handle
  {59f7c859-ae7c-4521-b5aa-3eb46c2b2d75}, !- Name
  {b0c50b1f-95b0-4286-84f1-d74e038d431f}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c8ec81b3-a867-4ca9-af15-b991ed169edb}, !- Handle
  Water Use Connections 7,                !- Name
  {a4db26c4-0997-4fe2-8e03-baac2f5198af}, !- Inlet Node Name
  {d3e1f895-014a-4d17-965c-27c733972690}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad55ccdd-13a5-42b2-ab4c-ef0d3c623791}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bbd65f7-25ce-440f-9136-feba260d64d3}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.08442495617534e-05,                   !- Peak Flow Rate {m3/s}
  {da27433b-f275-4eda-8f38-30a2c6cd4e26}, !- Target Temperature Schedule Name
  {0f3429df-1238-4c8b-956f-20f2c5443d7f}, !- Sensible Fraction Schedule Name
  {4f27bb39-7138-4e2f-a2ac-3745df80d05b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f3429df-1238-4c8b-956f-20f2c5443d7f}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6174b18-5bc7-4686-8826-c5796ad07073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6174b18-5bc7-4686-8826-c5796ad07073}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f27bb39-7138-4e2f-a2ac-3745df80d05b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {439f6db0-71e8-46c0-bc6a-ccd63e7ca3b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {439f6db0-71e8-46c0-bc6a-ccd63e7ca3b3}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da27433b-f275-4eda-8f38-30a2c6cd4e26}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cbb81a6-c0f4-4174-be01-f115f12c253f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cbb81a6-c0f4-4174-be01-f115f12c253f}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad55ccdd-13a5-42b2-ab4c-ef0d3c623791}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {7bbd65f7-25ce-440f-9136-feba260d64d3}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {3acae85f-6e89-447f-bfa9-03ce0d09da92}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3acae85f-6e89-447f-bfa9-03ce0d09da92}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {a62aaef2-9697-40d8-8441-a8ac8a4539a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a62aaef2-9697-40d8-8441-a8ac8a4539a9}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {867a827d-cc23-4bfc-bd31-e094100f5a54}, !- Handle
  Schedule Rule 86,                       !- Name
  {3acae85f-6e89-447f-bfa9-03ce0d09da92}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5beddd9d-8c66-44cf-b452-2f5341dfee8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5beddd9d-8c66-44cf-b452-2f5341dfee8c}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {aa2e4dc9-cb56-407e-885a-0b2c5a16b596}, !- Handle
  Schedule Rule 87,                       !- Name
  {3acae85f-6e89-447f-bfa9-03ce0d09da92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49ba337a-653d-4e7d-9f1e-3ad80089071a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49ba337a-653d-4e7d-9f1e-3ad80089071a}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1a859364-9a4c-4d24-9f1d-5deb85cf6166}, !- Handle
  Schedule Rule 88,                       !- Name
  {3acae85f-6e89-447f-bfa9-03ce0d09da92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cdbf59a-ad52-4773-8f51-4160fc3d8c1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cdbf59a-ad52-4773-8f51-4160fc3d8c1b}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {5c65b152-6227-4759-a19e-bf8556624d31}, !- Handle
  Node 220,                               !- Name
  {33ac5fb6-f4be-4a05-a137-5aa78a78d212}, !- Inlet Port
  {a4db26c4-0997-4fe2-8e03-baac2f5198af}; !- Outlet Port

OS:Connection,
  {33ac5fb6-f4be-4a05-a137-5aa78a78d212}, !- Handle
  {fd568561-a97d-4812-a715-ba0fe1fe8025}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  10,                                     !- Outlet Port
  {5c65b152-6227-4759-a19e-bf8556624d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {674056b1-e0d6-4462-8327-b79b7ab6d303}, !- Handle
  Node 221,                               !- Name
  {d3e1f895-014a-4d17-965c-27c733972690}, !- Inlet Port
  {aec42dfe-09a9-4883-9552-4a421a78ec60}; !- Outlet Port

OS:Connection,
  {a4db26c4-0997-4fe2-8e03-baac2f5198af}, !- Handle
  {8a599e72-096e-4fcf-ad1f-a4a3715b63bb}, !- Name
  {5c65b152-6227-4759-a19e-bf8556624d31}, !- Source Object
  3,                                      !- Outlet Port
  {c8ec81b3-a867-4ca9-af15-b991ed169edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e1f895-014a-4d17-965c-27c733972690}, !- Handle
  {8d7b0c25-390a-49bd-912c-88bad3cd5f23}, !- Name
  {c8ec81b3-a867-4ca9-af15-b991ed169edb}, !- Source Object
  3,                                      !- Outlet Port
  {674056b1-e0d6-4462-8327-b79b7ab6d303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec42dfe-09a9-4883-9552-4a421a78ec60}, !- Handle
  {609457c3-dbdb-4366-afa3-ea7c6141c724}, !- Name
  {674056b1-e0d6-4462-8327-b79b7ab6d303}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2cab62e5-44cb-4481-ba12-5e9ab8c6e00a}, !- Handle
  Water Use Connections 8,                !- Name
  {897870d9-cd92-4464-a3e4-116416e5afa5}, !- Inlet Node Name
  {81f0542c-edea-48a4-93e8-896681905a97}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23dcebd4-f061-40d4-88db-24c43d69fde5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc754dcc-27b0-42d1-a563-33fad8ed014d}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.74975808078123e-07,                   !- Peak Flow Rate {m3/s}
  {903cdf78-7b20-4faa-8b06-d58b14e01c7b}, !- Target Temperature Schedule Name
  {2132fe21-4fc4-42f7-8065-f7560fb0314b}, !- Sensible Fraction Schedule Name
  {6dde9d9d-22cb-49ce-95a8-abf5c2b67bff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2132fe21-4fc4-42f7-8065-f7560fb0314b}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5575dbab-ffc2-4807-b7ab-cc5d6bb3455e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5575dbab-ffc2-4807-b7ab-cc5d6bb3455e}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6dde9d9d-22cb-49ce-95a8-abf5c2b67bff}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ac37cd1-bfe4-40c7-b286-6f4d9b77a765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ac37cd1-bfe4-40c7-b286-6f4d9b77a765}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {903cdf78-7b20-4faa-8b06-d58b14e01c7b}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31b8a2b3-e1f1-4214-880a-c63ee3f8327a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31b8a2b3-e1f1-4214-880a-c63ee3f8327a}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {23dcebd4-f061-40d4-88db-24c43d69fde5}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {fc754dcc-27b0-42d1-a563-33fad8ed014d}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {912af207-f6af-4b94-973a-9522035eaef0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0854122-edac-4c1d-9d26-5c59e3220f27}, !- Handle
  Node 222,                               !- Name
  {043ef2ac-80c1-48fe-91f3-a2952f7f5146}, !- Inlet Port
  {897870d9-cd92-4464-a3e4-116416e5afa5}; !- Outlet Port

OS:Connection,
  {043ef2ac-80c1-48fe-91f3-a2952f7f5146}, !- Handle
  {13a003e9-d21e-40b1-b244-c32e7ef8b9a3}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  11,                                     !- Outlet Port
  {d0854122-edac-4c1d-9d26-5c59e3220f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05855281-c0ce-42d2-8637-4d814283647b}, !- Handle
  Node 223,                               !- Name
  {81f0542c-edea-48a4-93e8-896681905a97}, !- Inlet Port
  {fee3458d-9407-4494-9c57-d800534ae4c8}; !- Outlet Port

OS:Connection,
  {897870d9-cd92-4464-a3e4-116416e5afa5}, !- Handle
  {46501ecd-908b-4768-8e2d-97b05964a0ec}, !- Name
  {d0854122-edac-4c1d-9d26-5c59e3220f27}, !- Source Object
  3,                                      !- Outlet Port
  {2cab62e5-44cb-4481-ba12-5e9ab8c6e00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f0542c-edea-48a4-93e8-896681905a97}, !- Handle
  {04d194e3-89ac-48a6-a6fc-3bccdfbb817e}, !- Name
  {2cab62e5-44cb-4481-ba12-5e9ab8c6e00a}, !- Source Object
  3,                                      !- Outlet Port
  {05855281-c0ce-42d2-8637-4d814283647b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee3458d-9407-4494-9c57-d800534ae4c8}, !- Handle
  {d5154197-1886-41dd-bf21-dac95583cf29}, !- Name
  {05855281-c0ce-42d2-8637-4d814283647b}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d555071-85a5-43a7-b290-e0392f55b40e}, !- Handle
  Water Use Connections 9,                !- Name
  {b4427c8d-7ef0-45c6-adf8-9f8c5347b4e3}, !- Inlet Node Name
  {a5a2d138-42a9-4e14-a979-90687ec50f81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2aee5cdb-2d0d-4f47-9c98-6e5abfe38ae9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0966044d-6a59-4c69-8455-be7ed6460ce2}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.50023790186823e-07,                   !- Peak Flow Rate {m3/s}
  {c3fb7993-b76a-4abb-887e-526aa9fcc2ab}, !- Target Temperature Schedule Name
  {43676adf-13d3-492c-ae71-684f9d0bf5cd}, !- Sensible Fraction Schedule Name
  {c5a031d9-15c3-48ee-bf15-3aa6b2f10fb4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43676adf-13d3-492c-ae71-684f9d0bf5cd}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ad7ddc9-ac24-4e77-8c84-8c1ff3c7b719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ad7ddc9-ac24-4e77-8c84-8c1ff3c7b719}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5a031d9-15c3-48ee-bf15-3aa6b2f10fb4}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0301d629-8744-4a41-8c4b-bba10328b431}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0301d629-8744-4a41-8c4b-bba10328b431}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3fb7993-b76a-4abb-887e-526aa9fcc2ab}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2699ee69-0915-4817-a368-406180dab8fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2699ee69-0915-4817-a368-406180dab8fc}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2aee5cdb-2d0d-4f47-9c98-6e5abfe38ae9}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {0966044d-6a59-4c69-8455-be7ed6460ce2}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {912af207-f6af-4b94-973a-9522035eaef0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e749123-f298-4f2e-8d9e-d2f63448b766}, !- Handle
  Node 224,                               !- Name
  {14f492a9-f537-44f1-a83c-337c30ba247e}, !- Inlet Port
  {b4427c8d-7ef0-45c6-adf8-9f8c5347b4e3}; !- Outlet Port

OS:Connection,
  {14f492a9-f537-44f1-a83c-337c30ba247e}, !- Handle
  {dfa575c1-8eb6-44af-b0e6-aa7a51ba22ff}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  12,                                     !- Outlet Port
  {6e749123-f298-4f2e-8d9e-d2f63448b766}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd535345-2dea-4ff4-90f6-7d496be0ca54}, !- Handle
  Node 225,                               !- Name
  {a5a2d138-42a9-4e14-a979-90687ec50f81}, !- Inlet Port
  {74a38851-d37d-45a7-b5f5-204155cd8f53}; !- Outlet Port

OS:Connection,
  {b4427c8d-7ef0-45c6-adf8-9f8c5347b4e3}, !- Handle
  {a56f7d9f-f8e5-42bd-b7ff-2dbc72611cbd}, !- Name
  {6e749123-f298-4f2e-8d9e-d2f63448b766}, !- Source Object
  3,                                      !- Outlet Port
  {5d555071-85a5-43a7-b290-e0392f55b40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a2d138-42a9-4e14-a979-90687ec50f81}, !- Handle
  {40d060b0-ec5b-4c39-a726-6a20c2610cfb}, !- Name
  {5d555071-85a5-43a7-b290-e0392f55b40e}, !- Source Object
  3,                                      !- Outlet Port
  {cd535345-2dea-4ff4-90f6-7d496be0ca54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a38851-d37d-45a7-b5f5-204155cd8f53}, !- Handle
  {240be809-75ef-4174-bcb1-992ba9b9e2de}, !- Name
  {cd535345-2dea-4ff4-90f6-7d496be0ca54}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ddd2f31-75e8-4776-aec7-85be5884763d}, !- Handle
  Water Use Connections 10,               !- Name
  {39c16809-a814-48ee-bc6e-dbaa8c415108}, !- Inlet Node Name
  {ee2a8f48-9eb9-4714-a579-78366d9d250e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf62180e-d3f4-494b-b192-72f90befa63b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bbb7efae-c369-4962-a8b8-f45fae65d773}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.98964858321935e-05,                   !- Peak Flow Rate {m3/s}
  {92356566-d542-4cf9-bf84-f1da48f41757}, !- Target Temperature Schedule Name
  {209485e5-832d-4a24-a581-b78aee7d0674}, !- Sensible Fraction Schedule Name
  {444651b3-ef95-4476-b2c9-d291daa7cea0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {209485e5-832d-4a24-a581-b78aee7d0674}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {413d04d2-7cde-4bc6-a70b-6a9d9f62e552}; !- Default Day Schedule Name

OS:Schedule:Day,
  {413d04d2-7cde-4bc6-a70b-6a9d9f62e552}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {444651b3-ef95-4476-b2c9-d291daa7cea0}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8ce2050-05f3-4a2c-907d-4129d107ae47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8ce2050-05f3-4a2c-907d-4129d107ae47}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92356566-d542-4cf9-bf84-f1da48f41757}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ab85619-3871-436f-b752-47c04c0699f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ab85619-3871-436f-b752-47c04c0699f7}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bf62180e-d3f4-494b-b192-72f90befa63b}, !- Handle
  Room_1_flr_3 Service Water Use 0.32gal/min, !- Name
  {bbb7efae-c369-4962-a8b8-f45fae65d773}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {72231da4-9783-4766-a19b-8bc8ec62c542}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {80fbe9d7-11b9-4259-b5e3-53396a859838}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80fbe9d7-11b9-4259-b5e3-53396a859838}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7a6a4fa7-838e-42e3-9f7f-e7160e655305}, !- Handle
  Schedule Rule 89,                       !- Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5e63cb9-88b3-4094-8b66-a9363569ba4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5e63cb9-88b3-4094-8b66-a9363569ba4e}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {a58be565-2f48-4085-bd93-e7d6809d15bb}, !- Handle
  Schedule Rule 90,                       !- Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {779d4482-3de6-451e-8a30-60082c974d7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {779d4482-3de6-451e-8a30-60082c974d7b}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {caae4b35-13fa-4fa8-8eb2-4399de6c0504}, !- Handle
  Schedule Rule 91,                       !- Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d5a4a27-3ecd-44c2-8ff1-cf9c8b4c2fd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d5a4a27-3ecd-44c2-8ff1-cf9c8b4c2fd4}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {774a2d25-b2bc-4fb0-b095-5ebbe20de7aa}, !- Handle
  Node 226,                               !- Name
  {7a3e3134-e842-492a-82e3-996791b5ca46}, !- Inlet Port
  {39c16809-a814-48ee-bc6e-dbaa8c415108}; !- Outlet Port

OS:Connection,
  {7a3e3134-e842-492a-82e3-996791b5ca46}, !- Handle
  {7648b37f-ba4d-4b83-b15c-82d7e65f3ba1}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  13,                                     !- Outlet Port
  {774a2d25-b2bc-4fb0-b095-5ebbe20de7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1444d522-c010-49ae-8ec0-06835e1e09bc}, !- Handle
  Node 227,                               !- Name
  {ee2a8f48-9eb9-4714-a579-78366d9d250e}, !- Inlet Port
  {b4cce29b-1dc5-4cd6-b862-eac4b4c44e50}; !- Outlet Port

OS:Connection,
  {39c16809-a814-48ee-bc6e-dbaa8c415108}, !- Handle
  {6f548898-eb6b-43b4-9553-541d038f0e0c}, !- Name
  {774a2d25-b2bc-4fb0-b095-5ebbe20de7aa}, !- Source Object
  3,                                      !- Outlet Port
  {9ddd2f31-75e8-4776-aec7-85be5884763d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2a8f48-9eb9-4714-a579-78366d9d250e}, !- Handle
  {32fdad28-7eab-4bc0-8c3f-d2238d1dcb16}, !- Name
  {9ddd2f31-75e8-4776-aec7-85be5884763d}, !- Source Object
  3,                                      !- Outlet Port
  {1444d522-c010-49ae-8ec0-06835e1e09bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4cce29b-1dc5-4cd6-b862-eac4b4c44e50}, !- Handle
  {5bd739f2-bea5-4ad6-8268-3891d547df96}, !- Name
  {1444d522-c010-49ae-8ec0-06835e1e09bc}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0161bff8-1e39-4298-b90a-af59a9687c15}, !- Handle
  Water Use Connections 11,               !- Name
  {3b25f2b3-c021-41b4-a247-8e370e6ee612}, !- Inlet Node Name
  {053eaa7b-e79a-4eb1-8e31-8287f1413487}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e07e660-6659-4e51-afc4-13ed0744fec1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66397ee0-c735-4de2-a316-b82f50a1109d}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {2bccdb44-a9f7-4f47-aea3-1e5c084cac91}, !- Target Temperature Schedule Name
  {9a0e12ea-c602-41fd-96d7-683a7e4b013f}, !- Sensible Fraction Schedule Name
  {70a2d7d7-9f42-4040-850d-9756e240ec6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a0e12ea-c602-41fd-96d7-683a7e4b013f}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8183ca55-694e-4208-a796-ca8561ac9aaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8183ca55-694e-4208-a796-ca8561ac9aaf}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {70a2d7d7-9f42-4040-850d-9756e240ec6d}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95c4463d-8145-4988-9a0a-dffe27ba9cd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95c4463d-8145-4988-9a0a-dffe27ba9cd1}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bccdb44-a9f7-4f47-aea3-1e5c084cac91}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61a1cf51-bfb8-4732-a3e3-4822f6e36ec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61a1cf51-bfb8-4732-a3e3-4822f6e36ec5}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e07e660-6659-4e51-afc4-13ed0744fec1}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {66397ee0-c735-4de2-a316-b82f50a1109d}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efffb168-c46e-42c1-87fe-a9fd39cfe79d}, !- Handle
  Node 228,                               !- Name
  {2b2aa6a4-9745-4211-ace9-5db112f7fe0d}, !- Inlet Port
  {3b25f2b3-c021-41b4-a247-8e370e6ee612}; !- Outlet Port

OS:Connection,
  {2b2aa6a4-9745-4211-ace9-5db112f7fe0d}, !- Handle
  {2f19ec85-65f4-494b-b1cf-38254bea001f}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  14,                                     !- Outlet Port
  {efffb168-c46e-42c1-87fe-a9fd39cfe79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {799211b6-8bc7-4a4d-9be3-a6dd3a360c50}, !- Handle
  Node 229,                               !- Name
  {053eaa7b-e79a-4eb1-8e31-8287f1413487}, !- Inlet Port
  {a40b9ba9-d3d1-4330-ba3b-e783a3d8ca8b}; !- Outlet Port

OS:Connection,
  {3b25f2b3-c021-41b4-a247-8e370e6ee612}, !- Handle
  {df894e9a-8d91-4592-89f4-d1bdfcb1c4cd}, !- Name
  {efffb168-c46e-42c1-87fe-a9fd39cfe79d}, !- Source Object
  3,                                      !- Outlet Port
  {0161bff8-1e39-4298-b90a-af59a9687c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053eaa7b-e79a-4eb1-8e31-8287f1413487}, !- Handle
  {56012627-160e-42b4-9960-283687efc656}, !- Name
  {0161bff8-1e39-4298-b90a-af59a9687c15}, !- Source Object
  3,                                      !- Outlet Port
  {799211b6-8bc7-4a4d-9be3-a6dd3a360c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40b9ba9-d3d1-4330-ba3b-e783a3d8ca8b}, !- Handle
  {9f319479-1b1b-4271-85ea-7cde8e8be3b0}, !- Name
  {799211b6-8bc7-4a4d-9be3-a6dd3a360c50}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d403fd24-4683-4139-8f81-a4fa8cf319ae}, !- Handle
  Water Use Connections 12,               !- Name
  {c2703152-00b5-4701-abc0-4a192fa60af2}, !- Inlet Node Name
  {b1ef2fc3-3090-4739-b8e0-40d888fdce7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc79f6a3-0bc6-4368-99ab-6411f094151c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfcf05f9-5bb8-46d4-910c-bfe10d6bf361}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.98941546680655e-05,                   !- Peak Flow Rate {m3/s}
  {72da4357-5178-4ffa-9e43-1e65b556f99f}, !- Target Temperature Schedule Name
  {38e93860-38b2-4948-a03b-8d87f1196931}, !- Sensible Fraction Schedule Name
  {a80c5707-b46c-49b8-a010-69f3aeb73402}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38e93860-38b2-4948-a03b-8d87f1196931}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93e19c04-dd4f-4471-9119-1a9e17e8f5f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93e19c04-dd4f-4471-9119-1a9e17e8f5f0}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a80c5707-b46c-49b8-a010-69f3aeb73402}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ed4071b-a18b-413d-8b2c-f2f1be335028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ed4071b-a18b-413d-8b2c-f2f1be335028}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {72da4357-5178-4ffa-9e43-1e65b556f99f}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5886b7f9-13fb-4bb4-8baa-dccfa3e25731}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5886b7f9-13fb-4bb4-8baa-dccfa3e25731}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc79f6a3-0bc6-4368-99ab-6411f094151c}, !- Handle
  Room_2_flr_3 Service Water Use 0.32gal/min, !- Name
  {bfcf05f9-5bb8-46d4-910c-bfe10d6bf361}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {909f723c-9c91-41b3-84d9-ba0ce8bb242c}, !- Handle
  Node 230,                               !- Name
  {a652b41c-7ecc-49bd-8ae3-7875db48cb97}, !- Inlet Port
  {c2703152-00b5-4701-abc0-4a192fa60af2}; !- Outlet Port

OS:Connection,
  {a652b41c-7ecc-49bd-8ae3-7875db48cb97}, !- Handle
  {b784655c-6436-4b5d-8608-22d86f4fb5b7}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  15,                                     !- Outlet Port
  {909f723c-9c91-41b3-84d9-ba0ce8bb242c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {431a742b-dcc8-4718-b339-9ecf4ee9b7c9}, !- Handle
  Node 231,                               !- Name
  {b1ef2fc3-3090-4739-b8e0-40d888fdce7c}, !- Inlet Port
  {8802cf33-86ad-4637-89d0-a50b751583d3}; !- Outlet Port

OS:Connection,
  {c2703152-00b5-4701-abc0-4a192fa60af2}, !- Handle
  {eef5a532-5516-461b-af55-87b76ea5b94c}, !- Name
  {909f723c-9c91-41b3-84d9-ba0ce8bb242c}, !- Source Object
  3,                                      !- Outlet Port
  {d403fd24-4683-4139-8f81-a4fa8cf319ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ef2fc3-3090-4739-b8e0-40d888fdce7c}, !- Handle
  {aafd9743-79cd-4725-9bea-bd23a3ff8abe}, !- Name
  {d403fd24-4683-4139-8f81-a4fa8cf319ae}, !- Source Object
  3,                                      !- Outlet Port
  {431a742b-dcc8-4718-b339-9ecf4ee9b7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8802cf33-86ad-4637-89d0-a50b751583d3}, !- Handle
  {bd825ae1-fbd7-4453-b864-78ffa97a73ad}, !- Name
  {431a742b-dcc8-4718-b339-9ecf4ee9b7c9}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4ba252c-a150-4ec2-ac89-2de972181356}, !- Handle
  Water Use Connections 13,               !- Name
  {c7e9c07b-66c9-46ef-b403-4e216eb94e09}, !- Inlet Node Name
  {608dc320-a429-46dd-9220-4dcc47f44703}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1a9a659-c121-414e-8eba-3bec471e0ee5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0268fe5-3e05-4f12-a5cc-d2e3e04be997}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {f6cb33a4-49de-42a6-875b-f3de983ad8fa}, !- Target Temperature Schedule Name
  {43a8edae-633b-4e71-af8f-bb917c0919a8}, !- Sensible Fraction Schedule Name
  {c5979516-a78f-4558-9380-3b95008f05a5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43a8edae-633b-4e71-af8f-bb917c0919a8}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b9c5283-5df9-4c3c-bf98-119bb6916b3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b9c5283-5df9-4c3c-bf98-119bb6916b3a}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5979516-a78f-4558-9380-3b95008f05a5}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1151901b-9e55-4af6-b346-c9904f815a15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1151901b-9e55-4af6-b346-c9904f815a15}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6cb33a4-49de-42a6-875b-f3de983ad8fa}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62d8dac6-bdff-4f54-9418-1cfddc901b03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62d8dac6-bdff-4f54-9418-1cfddc901b03}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1a9a659-c121-414e-8eba-3bec471e0ee5}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {a0268fe5-3e05-4f12-a5cc-d2e3e04be997}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {16a25e12-a82d-4743-bdc4-03c2bb778615}, !- Handle
  Node 232,                               !- Name
  {87b07418-9cda-4aee-bdb1-dfc44194ecde}, !- Inlet Port
  {c7e9c07b-66c9-46ef-b403-4e216eb94e09}; !- Outlet Port

OS:Connection,
  {87b07418-9cda-4aee-bdb1-dfc44194ecde}, !- Handle
  {59f47ee0-3b99-48da-b6ea-98e2869e1e45}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  16,                                     !- Outlet Port
  {16a25e12-a82d-4743-bdc4-03c2bb778615}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425ba667-f88b-4831-825e-a5f28f08473b}, !- Handle
  Node 233,                               !- Name
  {608dc320-a429-46dd-9220-4dcc47f44703}, !- Inlet Port
  {5d6dfe41-48e5-467c-a449-d5a185662d73}; !- Outlet Port

OS:Connection,
  {c7e9c07b-66c9-46ef-b403-4e216eb94e09}, !- Handle
  {c0654dd5-d5da-49b7-aa84-27ac54a3e141}, !- Name
  {16a25e12-a82d-4743-bdc4-03c2bb778615}, !- Source Object
  3,                                      !- Outlet Port
  {b4ba252c-a150-4ec2-ac89-2de972181356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608dc320-a429-46dd-9220-4dcc47f44703}, !- Handle
  {0f273d6f-21c2-4b1b-8533-ad52d369d85c}, !- Name
  {b4ba252c-a150-4ec2-ac89-2de972181356}, !- Source Object
  3,                                      !- Outlet Port
  {425ba667-f88b-4831-825e-a5f28f08473b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6dfe41-48e5-467c-a449-d5a185662d73}, !- Handle
  {312583eb-7588-442a-8ac9-bda1e4cb5dbd}, !- Name
  {425ba667-f88b-4831-825e-a5f28f08473b}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b69b673-34ca-4403-96e7-1ad0cda6676b}, !- Handle
  Water Use Connections 14,               !- Name
  {93e86b4a-8c7d-4dec-ab97-d0c94aee6e9d}, !- Inlet Node Name
  {e632f67e-ad3c-402c-9556-20fdaae7ec25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {661523ea-e18a-47bd-a1a7-191314470006}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9471729-c35b-40da-b7d2-3438fba7e814}, !- Handle
  Room_3_mult19_flr_3 Service Water Use Def 3.77gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000237579377571307,                   !- Peak Flow Rate {m3/s}
  {27b4c18e-75bb-4698-bc64-fafeef1723ab}, !- Target Temperature Schedule Name
  {4dea014e-89fa-4760-9bd8-d11030691fcc}, !- Sensible Fraction Schedule Name
  {c572fbad-b59e-4507-b6c2-ffc02f5c493a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4dea014e-89fa-4760-9bd8-d11030691fcc}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff90c025-66b9-4f27-8f02-1e3b58c175ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff90c025-66b9-4f27-8f02-1e3b58c175ae}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c572fbad-b59e-4507-b6c2-ffc02f5c493a}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4025e7b-1083-4670-ad9c-784be9484bb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4025e7b-1083-4670-ad9c-784be9484bb9}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27b4c18e-75bb-4698-bc64-fafeef1723ab}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea5130a9-a0a2-4a46-bda2-6005700bff5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea5130a9-a0a2-4a46-bda2-6005700bff5e}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {661523ea-e18a-47bd-a1a7-191314470006}, !- Handle
  Room_3_mult19_flr_3 Service Water Use 3.77gal/min, !- Name
  {e9471729-c35b-40da-b7d2-3438fba7e814}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e0f57e9-d3f5-4083-9758-a713b9e636b6}, !- Handle
  Node 234,                               !- Name
  {6118223e-316f-4d39-80a9-df8aa2afb616}, !- Inlet Port
  {93e86b4a-8c7d-4dec-ab97-d0c94aee6e9d}; !- Outlet Port

OS:Connection,
  {6118223e-316f-4d39-80a9-df8aa2afb616}, !- Handle
  {103f765e-34b6-49e1-b585-f2443e476976}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  17,                                     !- Outlet Port
  {2e0f57e9-d3f5-4083-9758-a713b9e636b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c5b59c-37a1-4d2c-b25e-cc9953073b86}, !- Handle
  Node 235,                               !- Name
  {e632f67e-ad3c-402c-9556-20fdaae7ec25}, !- Inlet Port
  {fd5dce30-ac4c-489d-9509-2f06787c7c7a}; !- Outlet Port

OS:Connection,
  {93e86b4a-8c7d-4dec-ab97-d0c94aee6e9d}, !- Handle
  {31b26951-0a09-4b67-b5b9-a7643ac5d070}, !- Name
  {2e0f57e9-d3f5-4083-9758-a713b9e636b6}, !- Source Object
  3,                                      !- Outlet Port
  {8b69b673-34ca-4403-96e7-1ad0cda6676b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e632f67e-ad3c-402c-9556-20fdaae7ec25}, !- Handle
  {da5f9048-2320-4fb9-b73a-16c5fc21f13d}, !- Name
  {8b69b673-34ca-4403-96e7-1ad0cda6676b}, !- Source Object
  3,                                      !- Outlet Port
  {08c5b59c-37a1-4d2c-b25e-cc9953073b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5dce30-ac4c-489d-9509-2f06787c7c7a}, !- Handle
  {e3f5f61c-6794-49de-b263-1afa8dea5fc8}, !- Name
  {08c5b59c-37a1-4d2c-b25e-cc9953073b86}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a032403-67b2-4572-8eb1-1595d58e49a7}, !- Handle
  Water Use Connections 15,               !- Name
  {41cc830d-f3ea-4f87-a1af-dc00b1386b31}, !- Inlet Node Name
  {89a269ce-9948-48f7-8e8f-73c18bd0119d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f497dba-2260-45c7-a7c2-6beece4fe44a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b63ff1d1-11a1-4516-8cf7-30c5e89e052b}, !- Handle
  Room_3_mult9_flr_6 Service Water Use Def 0.45gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.81420932760624e-05,                   !- Peak Flow Rate {m3/s}
  {993f15e9-71fc-46fe-a4fa-3c6dd1e64487}, !- Target Temperature Schedule Name
  {911310c4-94c0-4670-890a-b4b208a1af63}, !- Sensible Fraction Schedule Name
  {6b1dfe4c-21f9-4952-b331-697a15908c1e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {911310c4-94c0-4670-890a-b4b208a1af63}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaf5f6ee-2360-4960-a98b-377202fdf18a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaf5f6ee-2360-4960-a98b-377202fdf18a}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b1dfe4c-21f9-4952-b331-697a15908c1e}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6966d92-742b-4e98-b82f-a80c342e2646}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6966d92-742b-4e98-b82f-a80c342e2646}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {993f15e9-71fc-46fe-a4fa-3c6dd1e64487}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8206bac-d933-45aa-9372-d439adc928dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8206bac-d933-45aa-9372-d439adc928dc}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f497dba-2260-45c7-a7c2-6beece4fe44a}, !- Handle
  Room_3_mult9_flr_6 Service Water Use 0.45gal/min, !- Name
  {b63ff1d1-11a1-4516-8cf7-30c5e89e052b}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39cf917c-0dbb-4ba4-b0f2-5e2bc7f04545}, !- Handle
  Node 236,                               !- Name
  {4434e8f8-2bc1-46b7-b1fe-4f80ce378bc4}, !- Inlet Port
  {41cc830d-f3ea-4f87-a1af-dc00b1386b31}; !- Outlet Port

OS:Connection,
  {4434e8f8-2bc1-46b7-b1fe-4f80ce378bc4}, !- Handle
  {9c0413b7-a164-4202-99bc-f3336c9b062f}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  18,                                     !- Outlet Port
  {39cf917c-0dbb-4ba4-b0f2-5e2bc7f04545}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {434c1fab-e841-4c06-aa16-3c6051496d37}, !- Handle
  Node 237,                               !- Name
  {89a269ce-9948-48f7-8e8f-73c18bd0119d}, !- Inlet Port
  {d57621a9-addd-4b9c-a7f0-262a610da790}; !- Outlet Port

OS:Connection,
  {41cc830d-f3ea-4f87-a1af-dc00b1386b31}, !- Handle
  {9346b0ad-f966-493f-b099-04a3b89ea8ea}, !- Name
  {39cf917c-0dbb-4ba4-b0f2-5e2bc7f04545}, !- Source Object
  3,                                      !- Outlet Port
  {9a032403-67b2-4572-8eb1-1595d58e49a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a269ce-9948-48f7-8e8f-73c18bd0119d}, !- Handle
  {65abce2d-042f-45cb-90c8-e04e96f9c24e}, !- Name
  {9a032403-67b2-4572-8eb1-1595d58e49a7}, !- Source Object
  3,                                      !- Outlet Port
  {434c1fab-e841-4c06-aa16-3c6051496d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57621a9-addd-4b9c-a7f0-262a610da790}, !- Handle
  {83fafeea-4dc8-4774-86c5-72c6af69475a}, !- Name
  {434c1fab-e841-4c06-aa16-3c6051496d37}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {141b6633-9aeb-4c46-a7cd-a41c15982173}, !- Handle
  Water Use Connections 16,               !- Name
  {3bdee40d-821a-4cb3-8b63-3566f3d8da95}, !- Inlet Node Name
  {547cfe25-4a1e-4f7d-8313-7884237542f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9836b691-42e2-432d-83a4-7f17531c0c1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f5b4fd5-d262-4629-8b06-5fd6a80c4ab6}, !- Handle
  Room_4_mult19_flr_3 Service Water Use Def 3.77gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000237644343220082,                   !- Peak Flow Rate {m3/s}
  {0ba245c0-0dc7-4ba8-86f9-2d9c0bd31525}, !- Target Temperature Schedule Name
  {2d250db3-d565-41b5-ad0c-7b4488909059}, !- Sensible Fraction Schedule Name
  {df8cc8ab-42db-4247-837e-385ef8a9282a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d250db3-d565-41b5-ad0c-7b4488909059}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81b1d9b9-5802-4ed3-bba9-f20cb7aab11e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81b1d9b9-5802-4ed3-bba9-f20cb7aab11e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df8cc8ab-42db-4247-837e-385ef8a9282a}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a773bffc-e7c9-4bdf-8e75-4ae074a8cc77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a773bffc-e7c9-4bdf-8e75-4ae074a8cc77}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ba245c0-0dc7-4ba8-86f9-2d9c0bd31525}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a90ce1b-48dd-4327-8716-6c3ffae909a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a90ce1b-48dd-4327-8716-6c3ffae909a2}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9836b691-42e2-432d-83a4-7f17531c0c1f}, !- Handle
  Room_4_mult19_flr_3 Service Water Use 3.77gal/min, !- Name
  {4f5b4fd5-d262-4629-8b06-5fd6a80c4ab6}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d35d43f5-0527-4328-95ec-b9bca15c3337}, !- Handle
  Node 238,                               !- Name
  {73da2734-bc4a-4283-aa11-f82877d39da7}, !- Inlet Port
  {3bdee40d-821a-4cb3-8b63-3566f3d8da95}; !- Outlet Port

OS:Connection,
  {73da2734-bc4a-4283-aa11-f82877d39da7}, !- Handle
  {b711a292-a25f-43de-9d6d-fd090bf481e1}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  19,                                     !- Outlet Port
  {d35d43f5-0527-4328-95ec-b9bca15c3337}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65f5b30f-99ff-40b6-b4bd-eb89e0289aec}, !- Handle
  Node 239,                               !- Name
  {547cfe25-4a1e-4f7d-8313-7884237542f1}, !- Inlet Port
  {31d43927-f1f1-4669-b106-77e9b2de44d1}; !- Outlet Port

OS:Connection,
  {3bdee40d-821a-4cb3-8b63-3566f3d8da95}, !- Handle
  {6328bd53-eeec-4422-94df-a9320a2eae7c}, !- Name
  {d35d43f5-0527-4328-95ec-b9bca15c3337}, !- Source Object
  3,                                      !- Outlet Port
  {141b6633-9aeb-4c46-a7cd-a41c15982173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547cfe25-4a1e-4f7d-8313-7884237542f1}, !- Handle
  {7620fff5-6795-435a-8837-dccc0fb25194}, !- Name
  {141b6633-9aeb-4c46-a7cd-a41c15982173}, !- Source Object
  3,                                      !- Outlet Port
  {65f5b30f-99ff-40b6-b4bd-eb89e0289aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d43927-f1f1-4669-b106-77e9b2de44d1}, !- Handle
  {3c33a710-076f-4cce-b268-114ca75c5b23}, !- Name
  {65f5b30f-99ff-40b6-b4bd-eb89e0289aec}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a4cd079-b61a-45c5-820e-508cd3adba4c}, !- Handle
  Water Use Connections 17,               !- Name
  {afce3104-9764-432f-9d52-41a600630773}, !- Inlet Node Name
  {0b60694e-2684-44e3-8eea-f8d71b584a94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9d5efa7-2908-42d8-992e-85d34e08a3ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ece9fba-0632-4f89-8c98-91b8576bed91}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.98964858321935e-05,                   !- Peak Flow Rate {m3/s}
  {0f6e12bb-ba23-43e7-9cf9-2b02c2ac631f}, !- Target Temperature Schedule Name
  {ecaf637e-ca9f-46c0-8810-70f26413f2d5}, !- Sensible Fraction Schedule Name
  {7391a43a-1d2c-4838-98f8-36e325946885}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ecaf637e-ca9f-46c0-8810-70f26413f2d5}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c676176e-9283-4a70-99be-52a596a497e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c676176e-9283-4a70-99be-52a596a497e9}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7391a43a-1d2c-4838-98f8-36e325946885}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abfe1127-a87c-497d-b4fd-a07a8245cbb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abfe1127-a87c-497d-b4fd-a07a8245cbb8}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f6e12bb-ba23-43e7-9cf9-2b02c2ac631f}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {376bbf45-723a-4e49-a565-5425a1f0aa70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {376bbf45-723a-4e49-a565-5425a1f0aa70}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9d5efa7-2908-42d8-992e-85d34e08a3ae}, !- Handle
  Room_5_flr_3 Service Water Use 0.32gal/min, !- Name
  {1ece9fba-0632-4f89-8c98-91b8576bed91}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {06fd14ee-feac-458a-a97c-b6cf3b37a55f}, !- Handle
  Node 240,                               !- Name
  {1958cd0d-7bd9-46e0-bdc0-a094f39532bd}, !- Inlet Port
  {afce3104-9764-432f-9d52-41a600630773}; !- Outlet Port

OS:Connection,
  {1958cd0d-7bd9-46e0-bdc0-a094f39532bd}, !- Handle
  {d8c4ec71-7984-4c05-a742-936151545502}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  20,                                     !- Outlet Port
  {06fd14ee-feac-458a-a97c-b6cf3b37a55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2afdde91-0245-4e62-bf6e-016e3fd39a89}, !- Handle
  Node 241,                               !- Name
  {0b60694e-2684-44e3-8eea-f8d71b584a94}, !- Inlet Port
  {30f1fdb7-542b-4792-a5bc-23458b6ffb12}; !- Outlet Port

OS:Connection,
  {afce3104-9764-432f-9d52-41a600630773}, !- Handle
  {b23f17ef-f529-40f5-b553-bac83367949a}, !- Name
  {06fd14ee-feac-458a-a97c-b6cf3b37a55f}, !- Source Object
  3,                                      !- Outlet Port
  {9a4cd079-b61a-45c5-820e-508cd3adba4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b60694e-2684-44e3-8eea-f8d71b584a94}, !- Handle
  {e470ba37-62b1-40fe-bb69-ffbdddaa5d2b}, !- Name
  {9a4cd079-b61a-45c5-820e-508cd3adba4c}, !- Source Object
  3,                                      !- Outlet Port
  {2afdde91-0245-4e62-bf6e-016e3fd39a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f1fdb7-542b-4792-a5bc-23458b6ffb12}, !- Handle
  {8f2b6c34-7a5d-4922-a094-f85b20b0e846}, !- Name
  {2afdde91-0245-4e62-bf6e-016e3fd39a89}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {87b93742-ac7a-4c68-8a4b-137e35517c67}, !- Handle
  Water Use Connections 18,               !- Name
  {d9dc46df-4fce-4384-ace3-421b4c168a1b}, !- Inlet Node Name
  {0469a7ab-84e5-4f3c-8c00-16a1d613557c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1799747-7c6f-449a-9244-224f854241da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6512b63f-18fa-4f33-9a68-8f5c4277f006}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.98941546680656e-05,                   !- Peak Flow Rate {m3/s}
  {e5dd6adf-d293-4e3a-9845-1ae39f4993cc}, !- Target Temperature Schedule Name
  {1945a49e-3a2e-471a-9b1d-ccce408da3d4}, !- Sensible Fraction Schedule Name
  {95394db4-a676-4568-8b5b-429e2763a97b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1945a49e-3a2e-471a-9b1d-ccce408da3d4}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76fd4e66-b52e-430e-9709-3128777eb658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76fd4e66-b52e-430e-9709-3128777eb658}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95394db4-a676-4568-8b5b-429e2763a97b}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {746ab592-b287-414d-b726-767092b6d8fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {746ab592-b287-414d-b726-767092b6d8fe}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5dd6adf-d293-4e3a-9845-1ae39f4993cc}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99b4bff8-a131-490e-a547-70d3d9319392}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99b4bff8-a131-490e-a547-70d3d9319392}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1799747-7c6f-449a-9244-224f854241da}, !- Handle
  Room_6_flr_3 Service Water Use 0.32gal/min, !- Name
  {6512b63f-18fa-4f33-9a68-8f5c4277f006}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {72231da4-9783-4766-a19b-8bc8ec62c542}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b16e118-f446-4587-979a-826821e4bad0}, !- Handle
  Node 242,                               !- Name
  {c60793a6-5b37-4021-adc4-bac033a56447}, !- Inlet Port
  {d9dc46df-4fce-4384-ace3-421b4c168a1b}; !- Outlet Port

OS:Connection,
  {c60793a6-5b37-4021-adc4-bac033a56447}, !- Handle
  {a409ccf3-4a77-479e-9254-f0742641f324}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  21,                                     !- Outlet Port
  {3b16e118-f446-4587-979a-826821e4bad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e388ca54-ebe0-4105-8b4d-acb89879286f}, !- Handle
  Node 243,                               !- Name
  {0469a7ab-84e5-4f3c-8c00-16a1d613557c}, !- Inlet Port
  {cffbefa4-58ee-48d9-9667-218a6f11231a}; !- Outlet Port

OS:Connection,
  {d9dc46df-4fce-4384-ace3-421b4c168a1b}, !- Handle
  {9de80750-ae52-4874-9ef1-e85761023157}, !- Name
  {3b16e118-f446-4587-979a-826821e4bad0}, !- Source Object
  3,                                      !- Outlet Port
  {87b93742-ac7a-4c68-8a4b-137e35517c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0469a7ab-84e5-4f3c-8c00-16a1d613557c}, !- Handle
  {a3602892-32d1-4878-a2b7-948bb2793901}, !- Name
  {87b93742-ac7a-4c68-8a4b-137e35517c67}, !- Source Object
  3,                                      !- Outlet Port
  {e388ca54-ebe0-4105-8b4d-acb89879286f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffbefa4-58ee-48d9-9667-218a6f11231a}, !- Handle
  {a3f50a02-5280-4fd7-a163-1226bd8ef262}, !- Name
  {e388ca54-ebe0-4105-8b4d-acb89879286f}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5d57e2b-161d-4479-b0e9-5a5a7e3ec7fa}, !- Handle
  Water Use Connections 19,               !- Name
  {b7610677-0504-4431-acbe-6ff31d9c4aa9}, !- Inlet Node Name
  {c0c2b11b-9ed7-45bb-8ca8-a286bf70f2dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e812badb-55ad-45ac-8446-692ae783a252}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df16506c-2155-4575-ae60-7937707fde43}, !- Handle
  Storage_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50986613426042e-06,                   !- Peak Flow Rate {m3/s}
  {fb395bc6-f9a2-4dda-9a0c-8d8afaf7ad89}, !- Target Temperature Schedule Name
  {2faab30d-6302-4c78-a606-c9ef7fe9e057}, !- Sensible Fraction Schedule Name
  {9204b0ca-0f43-41c6-b2a1-3c28395b3128}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2faab30d-6302-4c78-a606-c9ef7fe9e057}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00c64f59-9ec4-4cc4-95d5-943a019d3c22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00c64f59-9ec4-4cc4-95d5-943a019d3c22}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9204b0ca-0f43-41c6-b2a1-3c28395b3128}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2be24eb7-3a64-4474-9bd9-21fe9b11f4d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2be24eb7-3a64-4474-9bd9-21fe9b11f4d0}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb395bc6-f9a2-4dda-9a0c-8d8afaf7ad89}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b11f2710-0720-4207-a1fe-f5268a7b0de7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b11f2710-0720-4207-a1fe-f5268a7b0de7}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e812badb-55ad-45ac-8446-692ae783a252}, !- Handle
  Storage_flr_1 Service Water Use 0.02gal/min, !- Name
  {df16506c-2155-4575-ae60-7937707fde43}, !- Water Use Equipment Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  {52dc2f9d-0669-415f-a0d5-19bf3449c433}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b500eb7-46bb-49d2-94d1-d8f4d9c77585}, !- Handle
  Node 244,                               !- Name
  {18f2e236-ec32-4532-b3c1-704c9b23ee78}, !- Inlet Port
  {b7610677-0504-4431-acbe-6ff31d9c4aa9}; !- Outlet Port

OS:Connection,
  {18f2e236-ec32-4532-b3c1-704c9b23ee78}, !- Handle
  {b66b376b-ee65-4524-bd80-79fbf3ed079b}, !- Name
  {09dec6b8-663f-4468-b1bf-85de6abcd7ef}, !- Source Object
  22,                                     !- Outlet Port
  {5b500eb7-46bb-49d2-94d1-d8f4d9c77585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {213988a6-7980-420d-87cd-59c1fbc4fabf}, !- Handle
  Node 245,                               !- Name
  {c0c2b11b-9ed7-45bb-8ca8-a286bf70f2dc}, !- Inlet Port
  {ed6c4c87-3af8-4504-a6c6-1c5cb9f5af8f}; !- Outlet Port

OS:Connection,
  {b7610677-0504-4431-acbe-6ff31d9c4aa9}, !- Handle
  {b8800288-4947-45bd-b303-a3fc7b63ab15}, !- Name
  {5b500eb7-46bb-49d2-94d1-d8f4d9c77585}, !- Source Object
  3,                                      !- Outlet Port
  {f5d57e2b-161d-4479-b0e9-5a5a7e3ec7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c2b11b-9ed7-45bb-8ca8-a286bf70f2dc}, !- Handle
  {60142d6e-72ae-49ff-ad9d-8e22f079e073}, !- Name
  {f5d57e2b-161d-4479-b0e9-5a5a7e3ec7fa}, !- Source Object
  3,                                      !- Outlet Port
  {213988a6-7980-420d-87cd-59c1fbc4fabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6c4c87-3af8-4504-a6c6-1c5cb9f5af8f}, !- Handle
  {462e9a06-36a9-4245-a9a1-45db77d7aa7d}, !- Name
  {213988a6-7980-420d-87cd-59c1fbc4fabf}, !- Source Object
  3,                                      !- Outlet Port
  {8da05446-26a7-41da-b219-8d05587d0427}, !- Target Object
  22;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {95f95095-0fc9-42d0-9648-15d58cccc435}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {e64d1e48-69a3-4a44-8af7-be9d00a630f7}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {01062069-f34b-45ca-8ccc-dba10a40d5a1}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {f41bb426-6f8a-4e66-ac6a-3a10d6a66111}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f41bb426-6f8a-4e66-ac6a-3a10d6a66111}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ddbe30fd-1f82-4927-abf2-7609e424c185}, !- Handle
  Make-up air unit ERV,                   !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1f602e38-21e4-4a88-b0dc-10037b447b1b}, !- Supply Air Inlet Node
  {bf21ea4f-b4eb-447a-8dbb-8b9228195020}, !- Supply Air Outlet Node
  {798333e9-a239-4a60-872f-a3777e82f659}, !- Exhaust Air Inlet Node
  {992966bf-3a71-46a8-ba02-749ab9a3bb03}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3d86b613-674e-4ee4-87a4-13530edbf70f}, !- Handle
  Node 247,                               !- Name
  {bf21ea4f-b4eb-447a-8dbb-8b9228195020}, !- Inlet Port
  {09030a7d-202f-47df-a551-747520715344}; !- Outlet Port

OS:Connection,
  {1f602e38-21e4-4a88-b0dc-10037b447b1b}, !- Handle
  {0f3b8f41-ff91-49a0-83c7-625e8b937821}, !- Name
  {2336d282-964f-460c-b90f-e0a7d297c983}, !- Source Object
  3,                                      !- Outlet Port
  {ddbe30fd-1f82-4927-abf2-7609e424c185}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bf21ea4f-b4eb-447a-8dbb-8b9228195020}, !- Handle
  {cc966b33-74b4-411b-bb45-585cd513b870}, !- Name
  {ddbe30fd-1f82-4927-abf2-7609e424c185}, !- Source Object
  13,                                     !- Outlet Port
  {3d86b613-674e-4ee4-87a4-13530edbf70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09030a7d-202f-47df-a551-747520715344}, !- Handle
  {8e1b6ed2-b9d6-4996-9abe-624404b419cc}, !- Name
  {3d86b613-674e-4ee4-87a4-13530edbf70f}, !- Source Object
  3,                                      !- Outlet Port
  {a70fe45c-c20c-48f2-a089-79b1eb4e35bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37ff11e1-aa9e-4c24-9ca5-532900e69638}, !- Handle
  Node 248,                               !- Name
  {f43847cc-67d0-4e51-8a33-910af3855ead}, !- Inlet Port
  {798333e9-a239-4a60-872f-a3777e82f659}; !- Outlet Port

OS:Connection,
  {f43847cc-67d0-4e51-8a33-910af3855ead}, !- Handle
  {1e924bd9-a790-4bf9-bbaa-170ae32645f7}, !- Name
  {a70fe45c-c20c-48f2-a089-79b1eb4e35bb}, !- Source Object
  7,                                      !- Outlet Port
  {37ff11e1-aa9e-4c24-9ca5-532900e69638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798333e9-a239-4a60-872f-a3777e82f659}, !- Handle
  {f9a781b5-3bb0-4720-92f4-6d2b8c826c13}, !- Name
  {37ff11e1-aa9e-4c24-9ca5-532900e69638}, !- Source Object
  3,                                      !- Outlet Port
  {ddbe30fd-1f82-4927-abf2-7609e424c185}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {992966bf-3a71-46a8-ba02-749ab9a3bb03}, !- Handle
  {a4509754-c02e-470b-944e-dea0756f6a7e}, !- Name
  {ddbe30fd-1f82-4927-abf2-7609e424c185}, !- Source Object
  15,                                     !- Outlet Port
  {349cf260-8445-4b06-9ae2-385a024201d4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7f5a71bf-522b-483e-b727-5c7604a4a9f1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e2fe57f9-6601-41b3-bfcf-aaf65810e2cc}, !- Reference Setpoint Node Name
  {e2fe57f9-6601-41b3-bfcf-aaf65810e2cc}, !- Mixed Air Stream Node Name
  {2336d282-964f-460c-b90f-e0a7d297c983}, !- Outdoor Air Stream Node Name
  {aa6c0ace-e9b2-43b3-944d-210fd2f49c00}, !- Return Air Stream Node Name
  {3d86b613-674e-4ee4-87a4-13530edbf70f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5a34c296-6fe4-4183-9f17-aa8fb6ac3488}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {752cb6c8-1324-4ea1-89f7-ecfb8f2b92f4}, !- Control Zone or Zone List Name
  {9c1a03a3-c33b-432d-a2a7-7f8802202bfa}, !- Cooling Control Zone or Zone List Name
  {fbeca2b4-eb99-4477-83cd-afecf60a58ca}, !- Heating Control Zone or Zone List Name
  {7a22f96a-72a3-47df-9050-7cc0aaa5b7f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {752cb6c8-1324-4ea1-89f7-ecfb8f2b92f4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9c1a03a3-c33b-432d-a2a7-7f8802202bfa}, !- Handle
  {a50ca33e-8062-4533-a3be-d30277f54445}; !- Name

OS:ModelObjectList,
  {fbeca2b4-eb99-4477-83cd-afecf60a58ca}, !- Handle
  {895f60b7-f57e-4c66-9b92-82d1229ed064}; !- Name

OS:ModelObjectList,
  {7a22f96a-72a3-47df-9050-7cc0aaa5b7f8}, !- Handle
  {8ba913f5-89f1-4c98-884a-77c6252d3dfa}; !- Name

OS:Schedule:Ruleset,
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {18f135ae-13c6-4e82-ae7e-8eae9775bbba}, !- Default Day Schedule Name
  {e0346c7a-b8dd-44b6-894e-58f6f0037f47}, !- Summer Design Day Schedule Name
  {23fbb373-a0be-4c5c-b385-6cc69e253846}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18f135ae-13c6-4e82-ae7e-8eae9775bbba}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3f0e712-363a-4905-819d-45a7fb0f894c}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23fbb373-a0be-4c5c-b385-6cc69e253846}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8746f3e-ca39-45b4-b38e-0a4abbcd9348}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0346c7a-b8dd-44b6-894e-58f6f0037f47}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e50ef1de-b12c-4abd-a148-5c55d8cca644}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e2a6edfe-fc24-4842-9f2b-7a05e7903590}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e2a6edfe-fc24-4842-9f2b-7a05e7903590}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3049d68-8630-4fb6-9aba-04884e482ac3}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {21a2af30-f872-49eb-a3c6-e09206e552c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {21a2af30-f872-49eb-a3c6-e09206e552c7}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3babb8bc-55f0-42d5-a9c2-75f1f41e5357}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c010475-3ceb-4389-83c5-e5399f41a381}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4c010475-3ceb-4389-83c5-e5399f41a381}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a96a106c-1699-4021-b7e8-9561c1087b54}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a497b860-85b4-420d-a78b-06feef1317bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a497b860-85b4-420d-a78b-06feef1317bb}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb0df8ff-871d-4f81-93e3-6b36884d8583}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {252a0fe0-24a7-4abb-8b72-c37b6077ae24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {252a0fe0-24a7-4abb-8b72-c37b6077ae24}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e350d09c-5a6b-4082-816d-4542127be3b8}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fea59643-1232-4ae4-85c0-fc694eb1bd3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fea59643-1232-4ae4-85c0-fc694eb1bd3c}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf29b346-3989-4947-bf62-9ff21f21a638}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {50832540-d4a8-4e28-8003-5f42c168217f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e65894b-3289-4692-a075-f1b410902a6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e65894b-3289-4692-a075-f1b410902a6c}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {3a5b355d-4f7e-4c9d-b7d4-d3ffc1e02a65}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a869fdb4-11d8-471c-86ea-54fa70b66bed}, !- Control Zone or Zone List Name
  {64779265-cf44-4868-a4d7-106e6039b17e}, !- Cooling Control Zone or Zone List Name
  {9fc39b80-5868-43ea-bf5c-252b77b974a5}, !- Heating Control Zone or Zone List Name
  {d7780254-1fa6-4cc4-85fb-ccc1a008b284}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a869fdb4-11d8-471c-86ea-54fa70b66bed}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {64779265-cf44-4868-a4d7-106e6039b17e}, !- Handle
  {e433e9ae-8605-4a80-a6dc-9b0167795464}; !- Name

OS:ModelObjectList,
  {9fc39b80-5868-43ea-bf5c-252b77b974a5}, !- Handle
  {51926a28-4e79-48f0-9414-00708ca1c90d}; !- Name

OS:ModelObjectList,
  {d7780254-1fa6-4cc4-85fb-ccc1a008b284}, !- Handle
  {2ed62fe4-fc9a-4e3e-816b-70e5007941f8}; !- Name

OS:Schedule:Ruleset,
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {31938a58-7ed9-4d39-8028-cb2f1f8dac18}, !- Default Day Schedule Name
  {632532a0-98e4-4f27-83a2-e1d1f0755807}, !- Summer Design Day Schedule Name
  {984f48ec-9856-4fed-8e96-b33a04a5196e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31938a58-7ed9-4d39-8028-cb2f1f8dac18}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f326920a-7dd7-42ab-b241-84ee64430813}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {984f48ec-9856-4fed-8e96-b33a04a5196e}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05c2a032-b456-49a9-bb5c-c6dd26ff9be0}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {632532a0-98e4-4f27-83a2-e1d1f0755807}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cc0b7cb-f92b-43da-b738-9895d6ff579e}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4c9f0276-b9eb-4402-8241-508120e830bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4c9f0276-b9eb-4402-8241-508120e830bc}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5644506b-df61-47a7-a280-edd7699398e1}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bdfac719-1fca-478e-8e66-a934eba44f02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bdfac719-1fca-478e-8e66-a934eba44f02}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a044c26-ecee-4ab0-8107-10cbf00dc67b}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5a4f7dd6-c533-40b9-81d6-95c715d8b189}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5a4f7dd6-c533-40b9-81d6-95c715d8b189}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d438b31c-b4a0-41d3-ba41-c2df52b0ce55}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4a99a1a2-a524-4a47-a452-8db838865791}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4a99a1a2-a524-4a47-a452-8db838865791}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45fadee4-6984-4bab-aaa8-50e47799f0a5}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dee60462-3f30-4d33-9243-73fa5cdab080}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dee60462-3f30-4d33-9243-73fa5cdab080}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e32be3f-be65-4af0-8fc9-476485653692}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e99093f0-c7cb-45f7-b502-5e185ea9d3b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e99093f0-c7cb-45f7-b502-5e185ea9d3b6}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {422ee859-c2f6-44c8-bcda-9bd53d75f847}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5908ff5e-cfd1-4241-88c7-b2673c14854c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e0dcdc1-6668-458e-b647-d4f71ab15772}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e0dcdc1-6668-458e-b647-d4f71ab15772}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {2e7fe72e-f353-4ee1-b437-6a444ef140a2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bc70bdce-5201-42e5-8230-118d84e09c9f}, !- Control Zone or Zone List Name
  {7901b9dc-6fbc-4f6e-a90a-1dd77500730a}, !- Cooling Control Zone or Zone List Name
  {daa6971c-312c-4f6b-8067-329befff63ef}, !- Heating Control Zone or Zone List Name
  {b9b5a30b-5e5e-458e-abcc-7a9eb284501a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc70bdce-5201-42e5-8230-118d84e09c9f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7901b9dc-6fbc-4f6e-a90a-1dd77500730a}, !- Handle
  {9a0df746-cc49-4824-abb1-e40105239eef}; !- Name

OS:ModelObjectList,
  {daa6971c-312c-4f6b-8067-329befff63ef}, !- Handle
  {d86ca907-57e1-4b62-891b-93283d5f4f9c}; !- Name

OS:ModelObjectList,
  {b9b5a30b-5e5e-458e-abcc-7a9eb284501a}, !- Handle
  {ba7d31d4-a439-4bf5-9378-cb5650afc8a5}; !- Name

OS:Schedule:Ruleset,
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {00b0d871-108f-44b8-bc1a-996c568deb4b}, !- Default Day Schedule Name
  {dbe95a30-eb13-4d76-b887-80eb03211515}, !- Summer Design Day Schedule Name
  {a4800393-123a-4892-9145-6bd39a6b17dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00b0d871-108f-44b8-bc1a-996c568deb4b}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Default, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59a2e93b-5d0a-4f23-ab26-b7fe4d576f67}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4800393-123a-4892-9145-6bd39a6b17dc}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Winter Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68068ffd-d3cb-4ec3-b443-850633f41f52}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbe95a30-eb13-4d76-b887-80eb03211515}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Summer Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d007747-67d4-4a79-91d6-3040840b61ae}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Monday Rule, !- Name
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e3db673c-6b9a-4fce-bb0a-17a3e50749fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e3db673c-6b9a-4fce-bb0a-17a3e50749fc}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Monday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27f1bbf7-f178-4536-9cc1-8070373a87b7}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Tuesday Rule, !- Name
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {82e58d98-582b-422a-8375-ef7f13e0d07a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {82e58d98-582b-422a-8375-ef7f13e0d07a}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Tuesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28cde9fd-560c-48a1-835b-42205d64ec62}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Wednesday Rule, !- Name
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {300318d4-ddf3-4561-88b9-2bb69ae6eef5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {300318d4-ddf3-4561-88b9-2bb69ae6eef5}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Wednesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {59ad56a4-86dd-438d-9640-3c715ca1c3ce}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Thursday Rule, !- Name
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {696c025e-e32b-4282-843a-018cd542f0cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {696c025e-e32b-4282-843a-018cd542f0cd}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Thursday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04b914d0-3304-4cc4-b418-166c07ac6edf}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Friday Rule, !- Name
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {844fb529-2491-4636-9227-6c0a8af1e40e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {844fb529-2491-4636-9227-6c0a8af1e40e}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Friday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e16873d7-d3db-4517-bfe1-16e9663549d2}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Saturday Rule, !- Name
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c55475a-4c65-41f9-8a76-723f1168a9ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c55475a-4c65-41f9-8a76-723f1168a9ea}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Saturday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6b16b17-90e7-42b9-9560-36c37e86a6e3}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Sunday Rule, !- Name
  {6dd22574-e8cd-45c5-a55a-8257b251f935}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9094e251-11c9-4cc3-8df4-40f525a4dc4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9094e251-11c9-4cc3-8df4-40f525a4dc4e}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch Sunday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f43fbd55-7059-4357-b3ee-13276e808f98}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2fd47aa1-bb33-4957-87d4-7916c286d220}, !- Control Zone or Zone List Name
  {eecfaf16-8e9f-4a81-9c55-70b7266d43de}, !- Cooling Control Zone or Zone List Name
  {50692fc8-dcf7-4edf-8936-712b92012558}, !- Heating Control Zone or Zone List Name
  {f3b45e87-8092-4b5e-a20a-d0c3e7f787d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2fd47aa1-bb33-4957-87d4-7916c286d220}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {eecfaf16-8e9f-4a81-9c55-70b7266d43de}, !- Handle
  {9116e4bb-ddb2-4cf6-8d2d-b2e8975c7684}; !- Name

OS:ModelObjectList,
  {50692fc8-dcf7-4edf-8936-712b92012558}, !- Handle
  {c8430d6f-7b45-46cc-b82d-5dc2ba6ac764}; !- Name

OS:ModelObjectList,
  {f3b45e87-8092-4b5e-a20a-d0c3e7f787d5}, !- Handle
  {68281305-3d5e-4c76-b653-bf12c22654df}; !- Name

OS:Schedule:Ruleset,
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {c91cea7f-8392-416a-870e-1b7c94ad36ce}, !- Default Day Schedule Name
  {397bb347-65fd-4e09-ac81-84c0298eff6e}, !- Summer Design Day Schedule Name
  {fb6a5a1b-b9c5-45cb-b47c-7db6d168ae09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c91cea7f-8392-416a-870e-1b7c94ad36ce}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea3a5ecd-9f40-4be4-a599-2b9b7815456c}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb6a5a1b-b9c5-45cb-b47c-7db6d168ae09}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {792716de-e93b-42b1-83b8-bda19f896a2b}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {397bb347-65fd-4e09-ac81-84c0298eff6e}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e304d3de-ef14-46c1-b152-25d478d139d1}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {97617181-0692-42f8-b9bf-fccfeb2c3330}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {97617181-0692-42f8-b9bf-fccfeb2c3330}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b92746ec-59e2-405c-ba0f-e0a45f33b7db}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f70d94f3-de44-4f05-a80c-d69e87d99791}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f70d94f3-de44-4f05-a80c-d69e87d99791}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f686ad22-4d12-4cf7-b072-f511c0826f34}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {757c66f3-3133-43da-b069-8ef6687cb5db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {757c66f3-3133-43da-b069-8ef6687cb5db}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {586bba09-4b9e-4bad-b1ab-01f97543e3f1}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bfd9bf5d-cd00-4944-b11d-9757c3960828}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bfd9bf5d-cd00-4944-b11d-9757c3960828}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2ca2ab4-3a8a-4e1e-9431-f3377e77dc8b}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27e7a497-7568-4a7f-b8f5-f60cb4a9c9b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27e7a497-7568-4a7f-b8f5-f60cb4a9c9b9}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c6c9fd8-101a-44ca-83f5-895776f0d783}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42512aa7-c60e-4526-9214-a0b9287d57db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42512aa7-c60e-4526-9214-a0b9287d57db}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eebdb90c-5f0b-4bc4-93d4-330d3e851dde}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {35e0a657-9b1d-4c95-af16-e0015478653e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9efa906-38ee-409f-8f3a-d5b4a5fdf142}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9efa906-38ee-409f-8f3a-d5b4a5fdf142}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {109b246b-b035-45b3-ac81-8bea9bb5fc38}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2355ca3c-3ba6-4146-b6ac-a8778b774871}, !- Control Zone or Zone List Name
  {2a82edd3-aa28-4089-b705-7bee8b48554c}, !- Cooling Control Zone or Zone List Name
  {2e01fd59-b1d6-415f-9b8e-0827c4fdd1b5}, !- Heating Control Zone or Zone List Name
  {0de83744-bd4c-4c31-9aa1-4387b9538978}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2355ca3c-3ba6-4146-b6ac-a8778b774871}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2a82edd3-aa28-4089-b705-7bee8b48554c}, !- Handle
  {fc7ab4b1-acda-48c9-8234-f2e9819a193e}; !- Name

OS:ModelObjectList,
  {2e01fd59-b1d6-415f-9b8e-0827c4fdd1b5}, !- Handle
  {b9186152-d951-4eaf-a679-bd8461b327b9}; !- Name

OS:ModelObjectList,
  {0de83744-bd4c-4c31-9aa1-4387b9538978}, !- Handle
  {6c6199c9-c9be-45f3-bd53-16ee81e5c52e}; !- Name

OS:Schedule:Ruleset,
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {5ea26791-af8d-4230-8c67-9fc04120b58f}, !- Default Day Schedule Name
  {1672a9ad-e101-4624-ba5c-a1e9352333d1}, !- Summer Design Day Schedule Name
  {587c6856-62b2-4af0-8f25-f91ae66c4d6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ea26791-af8d-4230-8c67-9fc04120b58f}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35ab7462-c43e-46cb-8b18-dd13cba1c0bd}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {587c6856-62b2-4af0-8f25-f91ae66c4d6c}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1920a009-9bf0-4315-8072-765ea8793eb3}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1672a9ad-e101-4624-ba5c-a1e9352333d1}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25773573-7a6c-4626-b1d3-992bd91e8c72}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f458fcb1-6466-4255-b153-94018fa28ad2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f458fcb1-6466-4255-b153-94018fa28ad2}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ded5091-63c2-492b-849b-b93a77ec39de}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dc525e26-9ace-4f9a-b787-532144ce4f8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dc525e26-9ace-4f9a-b787-532144ce4f8b}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {228f9237-8e23-41f2-bfbf-4ac477c43e20}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b1e1d1fe-3d3c-4121-8578-c40d51805e1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b1e1d1fe-3d3c-4121-8578-c40d51805e1c}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba4ecb57-505d-4489-9362-ab36cb5137ec}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fa9bbbae-0add-49cc-a7fc-136276ed41cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fa9bbbae-0add-49cc-a7fc-136276ed41cc}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83d81c32-2118-4058-9cfe-49b09a50356f}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2270cb3-b40a-4328-a737-3f7c4661efea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a2270cb3-b40a-4328-a737-3f7c4661efea}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ded423a3-46a9-4685-8e4f-8ca2fc4cacb6}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ce19b73-f543-4f91-b78e-a2f7fef48633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1ce19b73-f543-4f91-b78e-a2f7fef48633}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ab366fe-56af-4485-81f2-1f1a7801cea8}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {08080ba9-b0e4-480e-8db0-9c3db1d53111}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eeb983ef-69ae-4407-9e02-2f9e827b36fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeb983ef-69ae-4407-9e02-2f9e827b36fe}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {38e2b32f-e1cf-4608-b005-3b81588a5e07}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0a5cc8c1-e964-4cad-9018-969dd17a8eed}, !- Control Zone or Zone List Name
  {502adbd1-2f62-4256-8485-72e5a3f872b7}, !- Cooling Control Zone or Zone List Name
  {8558ee61-8b38-464b-8c6d-a8c9517cf2c9}, !- Heating Control Zone or Zone List Name
  {c66fd11d-8bf1-4b4b-97dc-bb494e76dc09}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a5cc8c1-e964-4cad-9018-969dd17a8eed}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {502adbd1-2f62-4256-8485-72e5a3f872b7}, !- Handle
  {f65daf1a-42e0-48e8-b0d3-7948159934f8}; !- Name

OS:ModelObjectList,
  {8558ee61-8b38-464b-8c6d-a8c9517cf2c9}, !- Handle
  {0a5a6a69-5208-4df8-84fa-32be85d5825c}; !- Name

OS:ModelObjectList,
  {c66fd11d-8bf1-4b4b-97dc-bb494e76dc09}, !- Handle
  {636b298a-5770-4e46-97c3-30319f97002c}; !- Name

OS:Schedule:Ruleset,
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {3bff155d-2dff-438b-9550-4391f74e1d2a}, !- Default Day Schedule Name
  {92158ebc-af99-4764-b5d6-c9eccb38151c}, !- Summer Design Day Schedule Name
  {7d00a0eb-28c3-42ef-88a3-bf000135926f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3bff155d-2dff-438b-9550-4391f74e1d2a}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c69a428-436c-412f-ba55-98e4e9b47fea}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d00a0eb-28c3-42ef-88a3-bf000135926f}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c886509-0085-40e1-91f4-3d97ce1bae2b}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92158ebc-af99-4764-b5d6-c9eccb38151c}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b584f4dc-8c3e-4121-949d-e5420ca86931}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {37f0a701-afbf-4141-b8a9-e266e6049b87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {37f0a701-afbf-4141-b8a9-e266e6049b87}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e978eee-b219-4bcd-b787-9a1082be036e}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {38d42f86-3257-4f38-9a1e-9bce9f3f1a8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {38d42f86-3257-4f38-9a1e-9bce9f3f1a8a}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d68bbedd-7ca6-4eb8-86ba-172636fbb46e}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {edc80793-074f-4ca2-a9ee-79c382488293}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {edc80793-074f-4ca2-a9ee-79c382488293}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {410a6bb0-1e5f-40a0-9250-36a0d8c79061}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d09dad88-a5ae-42c4-a1ba-4c0e585eb1ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d09dad88-a5ae-42c4-a1ba-4c0e585eb1ac}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {01e50e8a-e404-4150-8598-23036b0a6f34}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a0433301-b788-4755-921c-42219bf1b46a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a0433301-b788-4755-921c-42219bf1b46a}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da335bd8-740c-4444-b29f-51b45a5ef33b}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cee286f-c8fe-4ce0-9883-fe46e939253f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6cee286f-c8fe-4ce0-9883-fe46e939253f}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8eef28be-b893-43c5-ba15-220c1d4ed7f8}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4bdf68ef-878d-4878-ad61-ffc81849ac0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b4bc344-550e-45e4-9687-e8b6581b4b8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b4bc344-550e-45e4-9687-e8b6581b4b8c}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {54983c04-e8d1-4370-898e-95e2f12e5402}, !- Handle
  VAV with Reheat ERV,                    !- Name
  {2d954e6c-d010-405c-83eb-66787816e0d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {34e813d1-d0c7-45cf-906a-f4a945ea71e1}, !- Supply Air Inlet Node
  {929efe51-226a-4dc5-b55d-e45ae568fea2}, !- Supply Air Outlet Node
  {4680982d-7fd4-470f-bfd8-6ac8af9f5212}, !- Exhaust Air Inlet Node
  {c1c36190-692c-48f9-bc80-b99fbcb376d3}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {45dcc732-b66f-4f79-ad72-4662d12dd4c1}, !- Handle
  Node 249,                               !- Name
  {929efe51-226a-4dc5-b55d-e45ae568fea2}, !- Inlet Port
  {8f7f0b7c-b03d-438e-bcef-c5521efeee25}; !- Outlet Port

OS:Connection,
  {34e813d1-d0c7-45cf-906a-f4a945ea71e1}, !- Handle
  {0ecee0fd-32f2-4c06-8316-1b5e4d77af0c}, !- Name
  {ef02354a-bbfe-4848-b498-ac8a0fd8c3ff}, !- Source Object
  3,                                      !- Outlet Port
  {54983c04-e8d1-4370-898e-95e2f12e5402}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {929efe51-226a-4dc5-b55d-e45ae568fea2}, !- Handle
  {f316fc99-ff66-44b4-9e25-9e3aacb3051b}, !- Name
  {54983c04-e8d1-4370-898e-95e2f12e5402}, !- Source Object
  13,                                     !- Outlet Port
  {45dcc732-b66f-4f79-ad72-4662d12dd4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7f0b7c-b03d-438e-bcef-c5521efeee25}, !- Handle
  {6a3ec8fc-960c-4de5-aadc-7ea037737b53}, !- Name
  {45dcc732-b66f-4f79-ad72-4662d12dd4c1}, !- Source Object
  3,                                      !- Outlet Port
  {1816526e-c678-416e-af23-f536c5b43707}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aceb406a-8fba-463a-879c-3e289119b83d}, !- Handle
  Node 250,                               !- Name
  {ba05a4c2-2f3f-482c-a1a4-bfd43ef284e9}, !- Inlet Port
  {4680982d-7fd4-470f-bfd8-6ac8af9f5212}; !- Outlet Port

OS:Connection,
  {ba05a4c2-2f3f-482c-a1a4-bfd43ef284e9}, !- Handle
  {343fa9fe-2b6c-48d1-8954-22c1ffd66bf8}, !- Name
  {1816526e-c678-416e-af23-f536c5b43707}, !- Source Object
  7,                                      !- Outlet Port
  {aceb406a-8fba-463a-879c-3e289119b83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4680982d-7fd4-470f-bfd8-6ac8af9f5212}, !- Handle
  {d59d6470-270e-48a0-b348-bbc29716dab4}, !- Name
  {aceb406a-8fba-463a-879c-3e289119b83d}, !- Source Object
  3,                                      !- Outlet Port
  {54983c04-e8d1-4370-898e-95e2f12e5402}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c1c36190-692c-48f9-bc80-b99fbcb376d3}, !- Handle
  {90147e5e-a8f1-4dff-9116-3602b6fad0a1}, !- Name
  {54983c04-e8d1-4370-898e-95e2f12e5402}, !- Source Object
  15,                                     !- Outlet Port
  {704fdf34-b6e0-4217-bc81-c959a67977d3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a556790e-7469-4d3f-a938-8e8a023c9c50}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {76a52652-2c13-43d5-b135-9a3cc5d0e9fe}, !- Reference Setpoint Node Name
  {76a52652-2c13-43d5-b135-9a3cc5d0e9fe}, !- Mixed Air Stream Node Name
  {ef02354a-bbfe-4848-b498-ac8a0fd8c3ff}, !- Outdoor Air Stream Node Name
  {972a81c5-5970-48c4-9d50-b67016fbe173}, !- Return Air Stream Node Name
  {45dcc732-b66f-4f79-ad72-4662d12dd4c1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ba2a5aad-7cfd-447f-a9fb-345211a24bab}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97658c63-f135-4bb9-bfc3-e6eb4b1a6e2d}, !- Control Zone or Zone List Name
  {0bebdbb8-578f-45dd-b526-65981fd863da}, !- Cooling Control Zone or Zone List Name
  {b35ad45f-5240-4c3d-bbd0-4bf7c09a30c2}, !- Heating Control Zone or Zone List Name
  {f4614efe-c328-4d9d-9c58-62aa42b8b425}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97658c63-f135-4bb9-bfc3-e6eb4b1a6e2d}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0bebdbb8-578f-45dd-b526-65981fd863da}, !- Handle
  {0c2bcedf-ea44-40d5-a87d-9fb2027749f0}; !- Name

OS:ModelObjectList,
  {b35ad45f-5240-4c3d-bbd0-4bf7c09a30c2}, !- Handle
  {9d6d830b-3312-4563-bdf8-d9f1a4eef566}; !- Name

OS:ModelObjectList,
  {f4614efe-c328-4d9d-9c58-62aa42b8b425}, !- Handle
  {6cd139b4-4dd0-4667-8c43-8d7bb14a08f6}; !- Name

OS:Schedule:Ruleset,
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  {4156c080-ef61-4923-a612-35e00a20c5b0}, !- Default Day Schedule Name
  {4297bf92-a7a2-4d86-a281-b8dc0df436f1}, !- Summer Design Day Schedule Name
  {9ee26fb0-52b0-4b05-9478-47d410740232}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4156c080-ef61-4923-a612-35e00a20c5b0}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0063161-effa-4a69-afd4-ad13b1066562}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ee26fb0-52b0-4b05-9478-47d410740232}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eac0d2a7-7669-4c41-bb6b-a2a6fade21a8}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4297bf92-a7a2-4d86-a281-b8dc0df436f1}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01d704ee-496c-470c-80a6-30e23ec75b14}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2b6637b6-b6b4-4c9c-8f5c-f4fab6ec4508}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2b6637b6-b6b4-4c9c-8f5c-f4fab6ec4508}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {785ed220-00a2-4f54-9be0-38f0e1c6e200}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6a26d44-f13e-4109-98de-c3ebb2b7c0d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b6a26d44-f13e-4109-98de-c3ebb2b7c0d2}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13603146-d80e-4796-aa71-a129f1edb661}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2008c89f-4ad9-4610-a3ea-8c49b4f8070c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2008c89f-4ad9-4610-a3ea-8c49b4f8070c}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08921cb5-a9f9-409b-be4c-465e8eba0a12}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ffd4d74e-e3ea-4ebe-8c28-8956d8839f2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ffd4d74e-e3ea-4ebe-8c28-8956d8839f2d}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b82ae6e5-6b3b-43de-8ae8-853f58ca4d84}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b622028d-538a-4263-a2dd-6a474c705272}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b622028d-538a-4263-a2dd-6a474c705272}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19ecf3ae-84b0-41aa-8d78-65214a505626}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {392c6bea-8283-4165-8924-cbb7392d44a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {392c6bea-8283-4165-8924-cbb7392d44a5}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f072dbe3-1736-4f08-a38e-77f2673c63c3}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {8d338589-2f12-466c-aeb6-70b4eb65c2f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72a85d86-f279-45bf-84de-518a2cc5127c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72a85d86-f279-45bf-84de-518a2cc5127c}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {d16abb8a-0e3a-46e5-844e-40abc1b37649}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {2e061523-5228-43b7-ae3f-7fc6a2830c26}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc53546f-d4be-4c1d-9234-28053763bfd5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0d93a5c-bfac-4731-980d-508e93907b69}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12a10d5d-f261-4fb6-9ef5-844e0f1f1fc5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bcba4904-4c07-4b26-b7be-34bd3f882466}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bd45b72-3bc6-47cf-8a69-5a9dbf875806}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {11ed1a31-3c01-4a3c-be32-c63edb43391f}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6eb78b19-33ca-4e38-b6f7-df2195c37d58}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

