  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba755e4-2419-4831-a9fc-f9a00aa037b8}, !- Handle
  PatRoom1_4_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Handle
  PatRoom1_5_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.912,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {e23c8a63-eef1-4970-bec5-51c871d32bff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e00cf604-a8da-4a38-aeee-39a01cbb1fdc}, !- Handle
  PatRoom1_5_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47ac84d7-61bc-472c-a76f-12b604bc1889}, !- Handle
  PatRoom1_5_Flr_3_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5adcc8d1-b3a2-4ab1-afa1-5452b54bb3c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637499999607, 0, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0.274637499999607, 0, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  4.29736249999961, 0, 0.9128125,         !- X,Y,Z Vertex 3 {m}
  4.29736249999961, 0, 2.1320125;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec84578-3222-4d40-b679-c1493061cda3}, !- Handle
  PatRoom1_5_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adcc8d1-b3a2-4ab1-afa1-5452b54bb3c5}, !- Handle
  PatRoom1_5_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c86579-ad94-443a-8669-6eb960ba6058}, !- Handle
  PatRoom1_5_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f7b2d3-f5dd-4992-b879-f03bbb59993f}, !- Handle
  PatRoom1_5_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfd2eef-8dc6-4107-9e6b-1fb2500dfa08}, !- Handle
  PatRoom1_5_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Handle
  PatRoom1_6_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {4e85cf15-4b6d-428e-ad21-3c3e8ca73501}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:SubSurface,
  {ad2d82b6-b417-4468-82f5-4fbe4be44425}, !- Handle
  PatRoom1_6_Flr_3_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8a70c9a-6351-4937-b605-ddbb5940fdfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637499999602, 0, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0.274637499999602, 0, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 3 {m}
  4.2973624999996, 0, 2.1320125;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5470d3b-0ea1-46c4-a791-7faa9a36761f}, !- Handle
  PatRoom1_6_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d8c1fc-c3b6-4c7c-a757-accc3d29ec57}, !- Handle
  PatRoom1_6_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f794001-ab8b-4f3f-9fab-253d1587cb91}, !- Handle
  PatRoom1_6_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307f27c5-04bd-4615-aff3-83d1e1cbf6b6}, !- Handle
  PatRoom1_6_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a70c9a-6351-4937-b605-ddbb5940fdfc}, !- Handle
  PatRoom1_6_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac7b43e-ebf6-4b06-b43e-51d11ae7980e}, !- Handle
  PatRoom1_6_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Handle
  PatRoom1_7_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.668,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {09762ffc-79e7-46d5-9ada-f6fed33d87ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:SubSurface,
  {02879af3-8ea6-44dd-86e7-2edbfc6fcb5b}, !- Handle
  PatRoom1_7_Flr_3_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fae1e16-133e-467b-b46e-525e1a74f1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637499999602, 0, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0.274637499999602, 0, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 3 {m}
  4.2973624999996, 0, 2.1320125;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f7ae78-a84b-4a34-b574-2e82b8ae7362}, !- Handle
  PatRoom1_7_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fae1e16-133e-467b-b46e-525e1a74f1a9}, !- Handle
  PatRoom1_7_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98dcbff-a50f-4be9-9d6d-f431f420959b}, !- Handle
  PatRoom1_7_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49580c5f-2c2f-44f4-8467-60033f710f7c}, !- Handle
  PatRoom1_7_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b49358-5e69-4864-92a0-3027471bb9cf}, !- Handle
  PatRoom1_7_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b383b944-2149-41df-a086-53271278bcea}, !- Handle
  PatRoom1_7_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Handle
  PatRoom1_8_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {b5ec5215-44d6-423e-a4d3-238e5f6d9523}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c2b92d24-de53-42fd-8e0a-4682b103b555}, !- Handle
  PatRoom1_8_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48363f9b-f421-4599-9014-c60e67141a86}, !- Handle
  PatRoom1_8_Flr_3_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b533d5e0-656f-4e3b-a488-ec9fb4382a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637499999602, 0, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0.274637499999602, 0, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 3 {m}
  4.2973624999996, 0, 2.1320125;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5eaa231-3a0c-4b0d-9af8-ca0ae47cbd3a}, !- Handle
  PatRoom1_8_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb27d0fa-1e28-43a1-ab85-f489a5bd453e}, !- Handle
  PatRoom1_8_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61cb2242-32a5-47c3-ab0d-bcc87988b19f}, !- Handle
  PatRoom1_8_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b533d5e0-656f-4e3b-a488-ec9fb4382a36}, !- Handle
  PatRoom1_8_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b537216b-dec6-4f3e-bc25-0f4ffdee82ba}, !- Handle
  PatRoom1_8_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Handle
  PatRoom1_9_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {5138ecf7-332b-47d2-9dc2-713d86447d94}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:SubSurface,
  {6341f9d9-63fc-48f2-b18f-81bb4eed0adb}, !- Handle
  PatRoom1_9_Flr_3_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eeeb3df7-766a-4320-9497-7febd33c139c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637499999602, 0, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0.274637499999602, 0, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 3 {m}
  4.2973624999996, 0, 2.1320125;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f357ef65-5c7b-4c5b-8f3b-f915b31a0859}, !- Handle
  PatRoom1_9_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8af78c-bcc8-4758-b19a-5c6c590ced16}, !- Handle
  PatRoom1_9_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048fc637-bc2c-4f76-bf3d-9b8c615f24fc}, !- Handle
  PatRoom1_9_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeeb3df7-766a-4320-9497-7febd33c139c}, !- Handle
  PatRoom1_9_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669495f5-d734-45a8-80d1-190fae065b2e}, !- Handle
  PatRoom1_9_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13546b9-8b73-419b-b75c-214e7c754b26}, !- Handle
  PatRoom1_9_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Handle
  PatRoom1_10_Flr_3,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {a384df8b-aed8-42a5-b9b0-8afa0a4f8124}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b70abed3-a4de-4b4e-95df-4224ae3b8115}, !- Handle
  PatRoom1_10_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c70b9f5b-8d54-4370-85c8-ec8dfa79b7b5}, !- Handle
  PatRoom1_10_Flr_3_Wall_South_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {126ef7af-f580-4129-a03c-1a2a1778d5f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637499999602, 0, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0.274637499999602, 0, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 3 {m}
  4.2973624999996, 0, 2.1320125;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d28684-d536-447c-9d21-51369e9f5c0b}, !- Handle
  PatRoom1_10_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6ec7b8-c2f3-400c-9fe1-9f6f6ccd713e}, !- Handle
  PatRoom1_10_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {126ef7af-f580-4129-a03c-1a2a1778d5f5}, !- Handle
  PatRoom1_10_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2279bc6-f616-4d1b-ad47-878e506f348e}, !- Handle
  PatRoom1_10_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626cad31-1de7-4297-88ed-f2ca3d78cc96}, !- Handle
  PatRoom1_10_Flr_3_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d777c1c-b5e5-4b4d-82df-7325a5f89df0}, !- Handle
  TZ-PatRoom1_2_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54446234-9bdb-4963-9a0b-78c4fa774e6e}, !- Zone Air Inlet Port List
  {f9f0abae-a5d5-48b1-98ec-78ce922d0897}, !- Zone Air Exhaust Port List
  {dfb1ce00-a0f1-46cc-881d-072de4c65ce6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a935312-e8a6-4a80-8d94-2e4224207a23}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bde0af8c-163e-4e18-b67b-595e7b6013d9}, !- Handle
  Node 91,                                !- Name
  {dfb1ce00-a0f1-46cc-881d-072de4c65ce6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfb1ce00-a0f1-46cc-881d-072de4c65ce6}, !- Handle
  {93b5aa5b-4d5c-439b-adb3-e74572e813ab}, !- Name
  {6d777c1c-b5e5-4b4d-82df-7325a5f89df0}, !- Source Object
  11,                                     !- Outlet Port
  {bde0af8c-163e-4e18-b67b-595e7b6013d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54446234-9bdb-4963-9a0b-78c4fa774e6e}, !- Handle
  {114fe36f-dfcd-415b-8fb0-683b9233a7b7}, !- Name
  {6d777c1c-b5e5-4b4d-82df-7325a5f89df0}; !- HVAC Component

OS:PortList,
  {f9f0abae-a5d5-48b1-98ec-78ce922d0897}, !- Handle
  {db9e6487-0b3b-4c21-a242-07206cf34f27}, !- Name
  {6d777c1c-b5e5-4b4d-82df-7325a5f89df0}; !- HVAC Component

OS:Sizing:Zone,
  {50fb8fac-c6e6-42b8-82a2-9da8e391d3d0}, !- Handle
  {6d777c1c-b5e5-4b4d-82df-7325a5f89df0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94aec21f-f394-4810-82fb-a6e930d839db}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {6d777c1c-b5e5-4b4d-82df-7325a5f89df0}; !- Thermal Zone

OS:ThermalZone,
  {8789aab3-7204-44c4-8906-3d461747a953}, !- Handle
  TZ-PatRoom1_3_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {403297f5-0024-4c61-9427-d62c3b2a7b7c}, !- Zone Air Inlet Port List
  {73267f64-6c05-4b21-af9c-3e15eb92645d}, !- Zone Air Exhaust Port List
  {71a7c3f4-9a82-4e28-9399-4975d3a0f5c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {132cd897-893e-4338-bdd5-fffba332ad81}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a6d7c3b-ab15-45b2-87c7-cbeebcb0c0da}, !- Handle
  Node 92,                                !- Name
  {71a7c3f4-9a82-4e28-9399-4975d3a0f5c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71a7c3f4-9a82-4e28-9399-4975d3a0f5c1}, !- Handle
  {7c65e492-8106-4122-8b6d-dc6c142dbf4d}, !- Name
  {8789aab3-7204-44c4-8906-3d461747a953}, !- Source Object
  11,                                     !- Outlet Port
  {0a6d7c3b-ab15-45b2-87c7-cbeebcb0c0da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {403297f5-0024-4c61-9427-d62c3b2a7b7c}, !- Handle
  {68e9f320-defc-423b-9302-33ebc11d0341}, !- Name
  {8789aab3-7204-44c4-8906-3d461747a953}; !- HVAC Component

OS:PortList,
  {73267f64-6c05-4b21-af9c-3e15eb92645d}, !- Handle
  {9c083551-df62-4be1-8682-c96ef15e3e8a}, !- Name
  {8789aab3-7204-44c4-8906-3d461747a953}; !- HVAC Component

OS:Sizing:Zone,
  {067e4bb9-318f-4b32-a42a-773a60aef7ba}, !- Handle
  {8789aab3-7204-44c4-8906-3d461747a953}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec79a1c6-497e-4e31-9878-eb53167a3c0d}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {8789aab3-7204-44c4-8906-3d461747a953}; !- Thermal Zone

OS:ThermalZone,
  {e1d5de1f-a0ce-4900-b53d-22475e236d0c}, !- Handle
  TZ-PatRoom1_4_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99de00f8-cd37-4b29-bdcf-13cee000ffc5}, !- Zone Air Inlet Port List
  {22b80f0a-4f98-4d6b-9db6-a11d3f27a1b5}, !- Zone Air Exhaust Port List
  {1e42d558-62b9-41b2-bb0d-052db59c5b48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69a29436-bcb0-4c29-b10b-6e3adfaebf8c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0be5b41-0e18-47ba-b2f7-dc97d96b519b}, !- Handle
  Node 93,                                !- Name
  {1e42d558-62b9-41b2-bb0d-052db59c5b48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e42d558-62b9-41b2-bb0d-052db59c5b48}, !- Handle
  {af5aadd2-496a-4ec7-b64d-304492ef42d4}, !- Name
  {e1d5de1f-a0ce-4900-b53d-22475e236d0c}, !- Source Object
  11,                                     !- Outlet Port
  {b0be5b41-0e18-47ba-b2f7-dc97d96b519b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99de00f8-cd37-4b29-bdcf-13cee000ffc5}, !- Handle
  {7eac437f-065c-467a-b98a-12ce90ffc283}, !- Name
  {e1d5de1f-a0ce-4900-b53d-22475e236d0c}; !- HVAC Component

OS:PortList,
  {22b80f0a-4f98-4d6b-9db6-a11d3f27a1b5}, !- Handle
  {5bf98c23-551f-44a1-829a-e0bb2bb72184}, !- Name
  {e1d5de1f-a0ce-4900-b53d-22475e236d0c}; !- HVAC Component

OS:Sizing:Zone,
  {35d3474d-2dbd-43fc-9c0d-e34beff9f679}, !- Handle
  {e1d5de1f-a0ce-4900-b53d-22475e236d0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1544b939-d4fb-4536-a1ff-56e71368c5ea}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {e1d5de1f-a0ce-4900-b53d-22475e236d0c}; !- Thermal Zone

OS:ThermalZone,
  {e23c8a63-eef1-4970-bec5-51c871d32bff}, !- Handle
  TZ-PatRoom1_5_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7631c0c5-2368-4891-b957-58a4c7883ea8}, !- Zone Air Inlet Port List
  {874a863e-670a-4c7d-9a6e-442e8eabf900}, !- Zone Air Exhaust Port List
  {49375736-2a3a-42f3-920d-08fc12cd5dc5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d4a7dab-0520-4a0b-a623-1b15a71c0c29}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ada5fad7-5c45-4bf1-b33e-3bc8c944267b}, !- Handle
  Node 94,                                !- Name
  {49375736-2a3a-42f3-920d-08fc12cd5dc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49375736-2a3a-42f3-920d-08fc12cd5dc5}, !- Handle
  {80473397-8a22-4ff7-98a4-5692cb34e065}, !- Name
  {e23c8a63-eef1-4970-bec5-51c871d32bff}, !- Source Object
  11,                                     !- Outlet Port
  {ada5fad7-5c45-4bf1-b33e-3bc8c944267b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7631c0c5-2368-4891-b957-58a4c7883ea8}, !- Handle
  {497bdd2b-1567-4da9-aebe-9240f33b10ea}, !- Name
  {e23c8a63-eef1-4970-bec5-51c871d32bff}; !- HVAC Component

OS:PortList,
  {874a863e-670a-4c7d-9a6e-442e8eabf900}, !- Handle
  {f0744b98-b1f6-4616-8f7a-e2c6a7f81ad4}, !- Name
  {e23c8a63-eef1-4970-bec5-51c871d32bff}; !- HVAC Component

OS:Sizing:Zone,
  {b931537e-fc0e-43b3-aff5-a63b77cbeede}, !- Handle
  {e23c8a63-eef1-4970-bec5-51c871d32bff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14170d8c-4d03-4edb-a098-1bc6969e3407}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {e23c8a63-eef1-4970-bec5-51c871d32bff}; !- Thermal Zone

OS:ThermalZone,
  {4e85cf15-4b6d-428e-ad21-3c3e8ca73501}, !- Handle
  TZ-PatRoom1_6_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1065e5ae-ce99-423b-8b55-09d4215ff551}, !- Zone Air Inlet Port List
  {bc58b932-ad20-44dd-a5bb-6347f74da3f4}, !- Zone Air Exhaust Port List
  {65e87e71-3927-4a4f-a78c-bbce7fde9467}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9df9c344-e0ed-4ec7-9021-cf5b8c101811}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2a66e91-a4c5-406d-9d89-7784b69bc57c}, !- Handle
  Node 95,                                !- Name
  {65e87e71-3927-4a4f-a78c-bbce7fde9467}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65e87e71-3927-4a4f-a78c-bbce7fde9467}, !- Handle
  {5f5ef305-133a-4a6c-b308-23fab38f223f}, !- Name
  {4e85cf15-4b6d-428e-ad21-3c3e8ca73501}, !- Source Object
  11,                                     !- Outlet Port
  {f2a66e91-a4c5-406d-9d89-7784b69bc57c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1065e5ae-ce99-423b-8b55-09d4215ff551}, !- Handle
  {bedf6842-aa3e-4f50-8e8c-ec5fb0c0799a}, !- Name
  {4e85cf15-4b6d-428e-ad21-3c3e8ca73501}; !- HVAC Component

OS:PortList,
  {bc58b932-ad20-44dd-a5bb-6347f74da3f4}, !- Handle
  {6868d5b5-87e7-4924-a819-0e1a4c840524}, !- Name
  {4e85cf15-4b6d-428e-ad21-3c3e8ca73501}; !- HVAC Component

OS:Sizing:Zone,
  {6b045efb-a139-48e9-82ea-83bd26494660}, !- Handle
  {4e85cf15-4b6d-428e-ad21-3c3e8ca73501}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {710b4722-9bad-4ef3-aae5-b5986ff60319}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {4e85cf15-4b6d-428e-ad21-3c3e8ca73501}; !- Thermal Zone

OS:ThermalZone,
  {09762ffc-79e7-46d5-9ada-f6fed33d87ba}, !- Handle
  TZ-PatRoom1_7_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e807caa-7186-4c36-8dfc-20ebbc4ed991}, !- Zone Air Inlet Port List
  {bbb173be-66a0-41c0-9aeb-4ccd9193aa69}, !- Zone Air Exhaust Port List
  {9b9f0016-bf26-4621-bc11-4384072250b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5659b2e6-7cb8-431f-aa49-4f835b0721f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03c52adb-e081-4e29-a315-41d63dce8326}, !- Handle
  Node 96,                                !- Name
  {9b9f0016-bf26-4621-bc11-4384072250b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b9f0016-bf26-4621-bc11-4384072250b5}, !- Handle
  {df054eb5-48df-4b3c-bd05-3ad5265e9c64}, !- Name
  {09762ffc-79e7-46d5-9ada-f6fed33d87ba}, !- Source Object
  11,                                     !- Outlet Port
  {03c52adb-e081-4e29-a315-41d63dce8326}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e807caa-7186-4c36-8dfc-20ebbc4ed991}, !- Handle
  {7ea70172-ac76-49b8-93f6-d146955760ea}, !- Name
  {09762ffc-79e7-46d5-9ada-f6fed33d87ba}; !- HVAC Component

OS:PortList,
  {bbb173be-66a0-41c0-9aeb-4ccd9193aa69}, !- Handle
  {97a68ef6-5d00-411b-a437-301a30a272dd}, !- Name
  {09762ffc-79e7-46d5-9ada-f6fed33d87ba}; !- HVAC Component

OS:Sizing:Zone,
  {f85db5d1-59d5-4665-b2cb-7a35f79baa27}, !- Handle
  {09762ffc-79e7-46d5-9ada-f6fed33d87ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {172d47d2-5fb0-4462-8373-8dba12ed39b5}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {09762ffc-79e7-46d5-9ada-f6fed33d87ba}; !- Thermal Zone

OS:ThermalZone,
  {b5ec5215-44d6-423e-a4d3-238e5f6d9523}, !- Handle
  TZ-PatRoom1_8_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b314d3d2-271a-4081-87f2-1d8e686faf4a}, !- Zone Air Inlet Port List
  {f2722866-d4d7-4885-8dca-2b0f692d7b22}, !- Zone Air Exhaust Port List
  {4e825cef-91a8-42d6-b5e0-da4b3ed32b04}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48e4bbab-b696-4a28-b8c7-e025c9fe9b2e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa715376-ea71-4f3c-ab18-516835c9e651}, !- Handle
  Node 97,                                !- Name
  {4e825cef-91a8-42d6-b5e0-da4b3ed32b04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e825cef-91a8-42d6-b5e0-da4b3ed32b04}, !- Handle
  {8177d713-1496-4760-bdb2-5fe9b0f9bf81}, !- Name
  {b5ec5215-44d6-423e-a4d3-238e5f6d9523}, !- Source Object
  11,                                     !- Outlet Port
  {aa715376-ea71-4f3c-ab18-516835c9e651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b314d3d2-271a-4081-87f2-1d8e686faf4a}, !- Handle
  {d522b705-e96e-40d5-b585-394bc704e1ad}, !- Name
  {b5ec5215-44d6-423e-a4d3-238e5f6d9523}; !- HVAC Component

OS:PortList,
  {f2722866-d4d7-4885-8dca-2b0f692d7b22}, !- Handle
  {13d232bb-8710-41b6-9a39-37022d95d168}, !- Name
  {b5ec5215-44d6-423e-a4d3-238e5f6d9523}; !- HVAC Component

OS:Sizing:Zone,
  {593d0720-3031-42fc-b582-267933d22ebf}, !- Handle
  {b5ec5215-44d6-423e-a4d3-238e5f6d9523}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b421bab0-2535-4d5d-a1cf-6bf769df61ff}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {b5ec5215-44d6-423e-a4d3-238e5f6d9523}; !- Thermal Zone

OS:ThermalZone,
  {5138ecf7-332b-47d2-9dc2-713d86447d94}, !- Handle
  TZ-PatRoom1_9_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d62f502e-18ec-4e44-8494-ce5a348332d3}, !- Zone Air Inlet Port List
  {42108c61-19e2-42b3-919f-57cd6732a8d0}, !- Zone Air Exhaust Port List
  {ab470e4d-4c3e-41a1-bcbf-eb11d3a6b0d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddc3912a-cab6-4fb2-8b55-633c7f912596}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {919824fc-2ff1-4676-9af2-c82ff55a180e}, !- Handle
  Node 98,                                !- Name
  {ab470e4d-4c3e-41a1-bcbf-eb11d3a6b0d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab470e4d-4c3e-41a1-bcbf-eb11d3a6b0d0}, !- Handle
  {e03a4508-e89e-49d0-b884-1409a50be998}, !- Name
  {5138ecf7-332b-47d2-9dc2-713d86447d94}, !- Source Object
  11,                                     !- Outlet Port
  {919824fc-2ff1-4676-9af2-c82ff55a180e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d62f502e-18ec-4e44-8494-ce5a348332d3}, !- Handle
  {71e70ba1-e6a1-4248-8ce9-da33adab6113}, !- Name
  {5138ecf7-332b-47d2-9dc2-713d86447d94}; !- HVAC Component

OS:PortList,
  {42108c61-19e2-42b3-919f-57cd6732a8d0}, !- Handle
  {7c08b0fe-1783-484c-93e8-01f36835f96d}, !- Name
  {5138ecf7-332b-47d2-9dc2-713d86447d94}; !- HVAC Component

OS:Sizing:Zone,
  {555e34b5-5dde-43a0-939f-bfa03641927b}, !- Handle
  {5138ecf7-332b-47d2-9dc2-713d86447d94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3b9d140-c753-4c36-ac0f-b27df69b045e}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {5138ecf7-332b-47d2-9dc2-713d86447d94}; !- Thermal Zone

OS:ThermalZone,
  {a384df8b-aed8-42a5-b9b0-8afa0a4f8124}, !- Handle
  TZ-PatRoom1_10_Flr_3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cac032f7-5e42-4e2a-99db-3050674714dc}, !- Zone Air Inlet Port List
  {3b59f854-179f-4861-b1b3-d7b802841e3b}, !- Zone Air Exhaust Port List
  {3e42cd1d-bb78-4889-9994-2eb4962edfc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1488f0ee-d7d4-4762-9ed9-67c694d754b3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {341ef0ee-a77e-4565-9927-05c443a703fd}, !- Handle
  Node 99,                                !- Name
  {3e42cd1d-bb78-4889-9994-2eb4962edfc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e42cd1d-bb78-4889-9994-2eb4962edfc1}, !- Handle
  {cbc70ff9-7d2c-42b2-ae36-50feef958950}, !- Name
  {a384df8b-aed8-42a5-b9b0-8afa0a4f8124}, !- Source Object
  11,                                     !- Outlet Port
  {341ef0ee-a77e-4565-9927-05c443a703fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cac032f7-5e42-4e2a-99db-3050674714dc}, !- Handle
  {6e965191-708f-4576-9bb2-f15020689e1a}, !- Name
  {a384df8b-aed8-42a5-b9b0-8afa0a4f8124}; !- HVAC Component

OS:PortList,
  {3b59f854-179f-4861-b1b3-d7b802841e3b}, !- Handle
  {d229708d-f608-49c3-b047-1ec1a7bcc968}, !- Name
  {a384df8b-aed8-42a5-b9b0-8afa0a4f8124}; !- HVAC Component

OS:Sizing:Zone,
  {9a3d0280-24a7-4886-b654-6dfe69baa7d4}, !- Handle
  {a384df8b-aed8-42a5-b9b0-8afa0a4f8124}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f042e5dc-6c4d-4c2d-8e9d-ab2e2916cd29}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {a384df8b-aed8-42a5-b9b0-8afa0a4f8124}; !- Thermal Zone

OS:Rendering:Color,
  {1488f0ee-d7d4-4762-9ed9-67c694d754b3}, !- Handle
  Rendering Color 125,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddc3912a-cab6-4fb2-8b55-633c7f912596}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48e4bbab-b696-4a28-b8c7-e025c9fe9b2e}, !- Handle
  Rendering Color 127,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5659b2e6-7cb8-431f-aa49-4f835b0721f4}, !- Handle
  Rendering Color 128,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9df9c344-e0ed-4ec7-9021-cf5b8c101811}, !- Handle
  Rendering Color 129,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d4a7dab-0520-4a0b-a623-1b15a71c0c29}, !- Handle
  Rendering Color 130,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69a29436-bcb0-4c29-b10b-6e3adfaebf8c}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {132cd897-893e-4338-bdd5-fffba332ad81}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8a935312-e8a6-4a80-8d94-2e4224207a23}, !- Handle
  Rendering Color 133,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {be543647-464b-4d7d-8997-b658ca8366d8}, !- Handle
  Corridor_SE_Flr_3_Wall_South_10,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14399999999999, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.14399999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792ea133-91be-4e26-8130-4839914c969d}, !- Handle
  Corridor_SE_Flr_3_Wall_South_9,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.14399999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.14399999999999, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f03e97f-af16-43b4-ae43-9660af680bea}, !- Handle
  Corridor_SE_Flr_3_Wall_South_11,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7032cb31-d7b4-444f-8a44-58b7cb89e0c5}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_17, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -16.764, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -21.336, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5ba82a-307a-42b2-b33e-2d88c0654d83}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_18, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -16.764, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -16.764, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299b741b-0f33-4dbd-afff-be1f9367180a}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_19, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -25.908, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -25.908, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5dfc1eb-11d8-4b07-9fd9-e413c161d474}, !- Handle
  Corridor_SE_Flr_3_Wall_South_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.528, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -33.528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -28.956, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -28.956, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed2f1dd-db31-444f-b803-f6d99aa6da1d}, !- Handle
  Corridor_SE_Flr_3_Wall_South_3,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.956, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -28.956, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42477f8c-4fe7-4298-97db-17ddc70e393c}, !- Handle
  Corridor_SE_Flr_3_Wall_South_4,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0818078d-d32b-4ddd-ad7d-ef2f30d86e4c}, !- Handle
  Corridor_SE_Flr_3_Wall_South_5,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a0d7736-40b0-4fb0-915e-26eaf8881de1}, !- Handle
  ICU_Flr_2_RoofCeiling_11,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  15.24, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  10.668, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  10.668, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7118461f-c94f-42e2-ba8c-755051f4732e}, !- Handle
  ICU_Flr_2_RoofCeiling_12,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  10.668, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee180e8-b262-4e40-8c71-17bd414ff2c2}, !- Handle
  ICU_Flr_2_RoofCeiling_13,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  15.24, 4.572, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b6f95e-50a4-4560-b6b9-02becce965cd}, !- Handle
  ICU_Flr_2_RoofCeiling_14,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  24.384, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  19.812, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  19.812, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Handle
  PatRoom3_2_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  8.992,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {6721b4f8-c7a8-47b4-93ff-6b7815070cf8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9f541d55-cc7d-47bf-bb91-30abf11ff4bf}, !- Handle
  PatRoom3_1_Flr_3_Floor 1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3ee6ea-d0ab-45dd-a82f-563ea1316b40}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -1.44382283906452e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb09fba0-19af-4b57-a1ba-20b9252eb90c}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7879d7-fb7c-46b7-b718-c75ca3960f1f}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -1.44382283906452e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5950c8f3-d93a-4265-ae8c-8aa854428eb7}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df3ee6ea-d0ab-45dd-a82f-563ea1316b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000007, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000007, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4403a43a-e5e4-46df-963f-da6635f7c187}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -1.44382283906452e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -1.44382283906452e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a55f35e-88a1-48fd-a233-0af8ebd8415d}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -1.44382283906452e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Handle
  PatRoom3_3_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  13.412,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c5c5a106-6f46-46f6-a234-ebb7923f0219}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6626b448-2305-4055-9534-44eaf124dbb5}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2824d179-7de3-4560-aeac-f3350926de5f}, !- Handle
  PatRoom3_1_Flr_3_Floor 2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6adb348-17a9-4dcb-b886-e76d2627f3ca}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d2ba7d-2171-4326-b640-251393a082de}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f2e8b28-0cf6-4b10-8c76-e1e1e8c1a46b}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6adb348-17a9-4dcb-b886-e76d2627f3ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000006, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000006, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d271b09a-d879-46c0-a376-7cc8a7f9d261}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cf83a4-7c7f-4ef7-b0ff-3c8f1e29917d}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Handle
  PatRoom3_4_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  17.832,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {7f4f61b7-98c1-4333-b880-0c9f76454fa1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {88b21a3e-cf4e-4418-9059-d2009453dbd9}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d722e338-c96b-4228-a2c1-2def11675bb9}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07519295-c65f-4905-b6d4-52a0c14d525f}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e63da373-e4c4-40e6-b218-0a49ac17ef8a}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d722e338-c96b-4228-a2c1-2def11675bb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000006, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000006, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092b9af5-26d1-44eb-8421-4bf691b06749}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4198e45a-9276-46f4-929c-548aac381f52}, !- Handle
  PatRoom3_1_Flr_3_Floor 3,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b84a69-c266-49cc-9363-4982a30c6744}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 3,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Handle
  PatRoom3_5_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  22.252,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {60ba2765-ce11-4d1e-affc-e383e14ea0a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41b719d1-1f5e-4b3f-98bd-a052ba451c1d}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9c7cb4-3f3c-40c1-a11a-7dc8aabf1a57}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cd48385-771e-4bb0-9f47-b6867ed7d9a1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c9c7cb4-3f3c-40c1-a11a-7dc8aabf1a57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000009, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000009, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbcb7a9-fa31-4aa9-8c1b-b87f9642173e}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92d561f-9b7b-4c54-a253-2de360881380}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7567ce67-75d1-416e-be27-338e2929070f}, !- Handle
  PatRoom3_1_Flr_3_Floor 4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1ddd50-6436-40d2-8f28-8c4ffcfb0718}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 4,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Handle
  PatRoom3_6_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  26.672,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {2dc89ed0-98e4-4cce-9231-98156529ded3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cd5d1f71-23d9-4ec4-b50a-69d7a212be5b}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 5,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbadf093-6ddd-4bf6-a569-8abc6ebbd71c}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889d4b9e-bf71-4232-a72d-6eb9f7ab1dd7}, !- Handle
  PatRoom3_1_Flr_3_Floor 5,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa41108-d0d4-4e89-8389-084efa06749f}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 5,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976a1009-7799-428a-8a34-c3bfce7c71fc}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fa41108-d0d4-4e89-8389-084efa06749f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000012, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000012, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be923159-5bc7-4d5f-a9ac-054ca42ab2ed}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 5,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfe1b70-1c67-4a85-85b9-9532675887f8}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Handle
  PatRoom3_7_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  31.092,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {7d8ff1be-254b-4ad9-9cd8-0b3b66c158f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a423d3bc-4cc7-44e5-a97d-356ee14b63e9}, !- Handle
  PatRoom3_1_Flr_3_Floor 6,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc514a31-791d-4645-9bbf-7b1bef5eeb14}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 6,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2344f0-d779-462c-a31a-754bb4ef52e8}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf8897f0-9ef2-4d8d-a529-02e41043d3ef}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 6,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a339eb1-a1f4-4242-abc2-d7c4dc2de33d}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04ca5290-df1b-48ff-ab40-c2e27a9c3c56}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf8897f0-9ef2-4d8d-a529-02e41043d3ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000012, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000012, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea37e2b3-8698-4c64-a8c3-382c9aed39de}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 6,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Handle
  PatRoom3_8_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  35.512,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8eaf816b-b3e1-4b84-8752-8042a1693e14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {df9e857e-d241-4d54-8ab4-9acd126f6432}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c325fb6d-9fd8-45ea-a63d-fbd3a93f8b38}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 7,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab4b4ef-3b46-4bed-9c7a-795eddb9ec63}, !- Handle
  PatRoom3_1_Flr_3_Floor 7,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c7e9b8e-a417-45b6-9bee-68e5245e5d77}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 7,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792a2241-72d2-4fdd-b1eb-9f101c29c3f7}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ad43bec-bac9-488c-a903-4ff69bdbbc94}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c7e9b8e-a417-45b6-9bee-68e5245e5d77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000012, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000012, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf70367-36e4-4ae6-a7cf-3fffc0f0cef6}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 7,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Handle
  PatRoom3_9_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  39.932,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {da9cf65d-f887-4469-a44c-a6b340c83e79}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41127475-7726-4de1-9d35-2937adfb0d7a}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.41999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.41999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.41999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {462c4f4c-95ba-4012-9d69-e022ab71a087}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78f3fa78-2e29-4efc-8135-84c227df7dfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000006, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000006, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1b9e11-e0bb-4c7e-98d9-56e8bcf99eba}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 8,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.41999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba9e588-536b-490b-abb8-5cb35b0a1a25}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 8,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756cb9b0-6d1a-451d-869a-18b44c1443a6}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a3633a-8140-4daf-8c82-d6ed63687bac}, !- Handle
  PatRoom3_1_Flr_3_Floor 8,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.41999999999999, 0, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.41999999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f3fa78-2e29-4efc-8135-84c227df7dfa}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 8,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.41999999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.41999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Handle
  PatRoom3_10_Flr_3,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  44.352,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {d66b45c3-f955-4001-b8fd-c3a609d0c32c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a4220e1e-1805-46df-8e4f-0698be5c1587}, !- Handle
  PatRoom3_1_Flr_3_Wall_West 9,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.416, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.416, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14fb4f9-793c-4310-b792-b6df6848b83a}, !- Handle
  PatRoom3_1_Flr_3_Floor 9,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.416, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce6bd81-0e5d-4044-96d3-ef9347d5d8f2}, !- Handle
  PatRoom3_1_Flr_3_RoofCeiling 9,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.416, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62813dd-4f36-4b05-bcd1-ef3aea1b568f}, !- Handle
  PatRoom3_1_Flr_3_Wall_East 9,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.416, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d1d7d2-530b-4d37-85c1-68a36907cde4}, !- Handle
  PatRoom3_1_Flr_3_Wall_North 9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.416, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.416, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed14b9a-92df-4f98-ae33-77cfa8516af6}, !- Handle
  PatRoom3_1_Flr_3_Wall_South 9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f04284ef-63a8-4ddc-aadb-d29761bf0e69}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d62813dd-4f36-4b05-bcd1-ef3aea1b568f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0.265112500000012, 2.1320125, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0.265112500000012, 0.9128125, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.15448750000001, 0.9128125, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.15448750000001, 2.1320125; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6721b4f8-c7a8-47b4-93ff-6b7815070cf8}, !- Handle
  TZ-PatRoom3_2_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c401a02-debe-46a3-af69-816112785eea}, !- Zone Air Inlet Port List
  {6a638822-62c4-43d3-aac3-9ec7d4052765}, !- Zone Air Exhaust Port List
  {dd89cec8-e766-459d-aa39-999cf7bb2e0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ffd9631-7a88-4887-8892-43bbd792fba5}, !- Handle
  Node 100,                               !- Name
  {dd89cec8-e766-459d-aa39-999cf7bb2e0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd89cec8-e766-459d-aa39-999cf7bb2e0e}, !- Handle
  {4c719f95-fc61-4fe4-96a1-8afc4d9e63a7}, !- Name
  {6721b4f8-c7a8-47b4-93ff-6b7815070cf8}, !- Source Object
  11,                                     !- Outlet Port
  {1ffd9631-7a88-4887-8892-43bbd792fba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c401a02-debe-46a3-af69-816112785eea}, !- Handle
  {4dc26e91-d4c4-4aad-8662-ce8275b18c86}, !- Name
  {6721b4f8-c7a8-47b4-93ff-6b7815070cf8}; !- HVAC Component

OS:PortList,
  {6a638822-62c4-43d3-aac3-9ec7d4052765}, !- Handle
  {369b9c44-c410-4cd7-9e33-aafe566c3f33}, !- Name
  {6721b4f8-c7a8-47b4-93ff-6b7815070cf8}; !- HVAC Component

OS:Sizing:Zone,
  {94a8f6e2-40d2-49f7-a231-cad1570f19fc}, !- Handle
  {6721b4f8-c7a8-47b4-93ff-6b7815070cf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6007f4f3-435d-4d97-8b1a-a8b015aa0cc3}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {6721b4f8-c7a8-47b4-93ff-6b7815070cf8}; !- Thermal Zone

OS:ThermalZone,
  {c5c5a106-6f46-46f6-a234-ebb7923f0219}, !- Handle
  TZ-PatRoom3_3_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd5015ce-676e-4ca9-8da1-355051203ff9}, !- Zone Air Inlet Port List
  {2ea5cf27-05ad-4abc-9954-5345aba51b81}, !- Zone Air Exhaust Port List
  {38a6ae1d-97ca-403a-b2d2-e2c479eee0a1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca8b04f4-b83b-43a3-982f-746ff1f93797}, !- Handle
  Node 101,                               !- Name
  {38a6ae1d-97ca-403a-b2d2-e2c479eee0a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38a6ae1d-97ca-403a-b2d2-e2c479eee0a1}, !- Handle
  {5c773159-ae4f-49b9-9dff-1f6f265c79fe}, !- Name
  {c5c5a106-6f46-46f6-a234-ebb7923f0219}, !- Source Object
  11,                                     !- Outlet Port
  {ca8b04f4-b83b-43a3-982f-746ff1f93797}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd5015ce-676e-4ca9-8da1-355051203ff9}, !- Handle
  {9d5eb5cb-2a6a-4eec-b55d-e215a872bab7}, !- Name
  {c5c5a106-6f46-46f6-a234-ebb7923f0219}; !- HVAC Component

OS:PortList,
  {2ea5cf27-05ad-4abc-9954-5345aba51b81}, !- Handle
  {00f576b2-f9cd-4fa4-b8ae-181dc6cfb2b3}, !- Name
  {c5c5a106-6f46-46f6-a234-ebb7923f0219}; !- HVAC Component

OS:Sizing:Zone,
  {83c361ad-3df2-4290-90b4-4f6dc7d57545}, !- Handle
  {c5c5a106-6f46-46f6-a234-ebb7923f0219}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c56239f-7841-4c31-85f0-6fc1b09fdc98}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {c5c5a106-6f46-46f6-a234-ebb7923f0219}; !- Thermal Zone

OS:ThermalZone,
  {7f4f61b7-98c1-4333-b880-0c9f76454fa1}, !- Handle
  TZ-PatRoom3_4_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be3059c7-547a-492d-a72c-21992592bb95}, !- Zone Air Inlet Port List
  {8932a7b5-61a4-482e-bcad-2ffd858f90fa}, !- Zone Air Exhaust Port List
  {b911295b-b6ff-472a-ac48-9e569e47e980}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4ea39a2-592b-46b2-8bfd-f4660ba95b96}, !- Handle
  Node 102,                               !- Name
  {b911295b-b6ff-472a-ac48-9e569e47e980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b911295b-b6ff-472a-ac48-9e569e47e980}, !- Handle
  {3290acbf-9c78-43b3-8c0a-415cdd14a245}, !- Name
  {7f4f61b7-98c1-4333-b880-0c9f76454fa1}, !- Source Object
  11,                                     !- Outlet Port
  {b4ea39a2-592b-46b2-8bfd-f4660ba95b96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be3059c7-547a-492d-a72c-21992592bb95}, !- Handle
  {57aa5a2f-057d-4a13-bb0b-36a647f1a19f}, !- Name
  {7f4f61b7-98c1-4333-b880-0c9f76454fa1}; !- HVAC Component

OS:PortList,
  {8932a7b5-61a4-482e-bcad-2ffd858f90fa}, !- Handle
  {6a6fec80-6232-49d5-9cf8-f0a07cfd1da9}, !- Name
  {7f4f61b7-98c1-4333-b880-0c9f76454fa1}; !- HVAC Component

OS:Sizing:Zone,
  {dcd0f5a8-61f9-4385-a9b9-ea36bbb12d5a}, !- Handle
  {7f4f61b7-98c1-4333-b880-0c9f76454fa1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aec99977-f404-4668-8ec3-1c342f72e49f}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {7f4f61b7-98c1-4333-b880-0c9f76454fa1}; !- Thermal Zone

OS:ThermalZone,
  {60ba2765-ce11-4d1e-affc-e383e14ea0a6}, !- Handle
  TZ-PatRoom3_5_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67624f13-949e-4723-85e8-d5aac4dcc462}, !- Zone Air Inlet Port List
  {1acd3b1d-4b86-4381-9c22-a25edd7acc21}, !- Zone Air Exhaust Port List
  {812b920c-bd28-478c-b873-137b320bb367}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c54c36c-8dea-4985-b5d9-a42d77da137c}, !- Handle
  Node 103,                               !- Name
  {812b920c-bd28-478c-b873-137b320bb367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {812b920c-bd28-478c-b873-137b320bb367}, !- Handle
  {7a493ce6-e37e-4da8-8e00-05c0cacd601d}, !- Name
  {60ba2765-ce11-4d1e-affc-e383e14ea0a6}, !- Source Object
  11,                                     !- Outlet Port
  {0c54c36c-8dea-4985-b5d9-a42d77da137c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67624f13-949e-4723-85e8-d5aac4dcc462}, !- Handle
  {573c43e0-c80c-4d52-a525-335e1dd84c15}, !- Name
  {60ba2765-ce11-4d1e-affc-e383e14ea0a6}; !- HVAC Component

OS:PortList,
  {1acd3b1d-4b86-4381-9c22-a25edd7acc21}, !- Handle
  {e4ceb2dc-9381-4d49-b094-c1361f0e9999}, !- Name
  {60ba2765-ce11-4d1e-affc-e383e14ea0a6}; !- HVAC Component

OS:Sizing:Zone,
  {97cc4cb1-0ce6-4dd8-aee7-83de98c89f18}, !- Handle
  {60ba2765-ce11-4d1e-affc-e383e14ea0a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58b886a8-2c0e-4e40-b015-a09a85482099}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {60ba2765-ce11-4d1e-affc-e383e14ea0a6}; !- Thermal Zone

OS:ThermalZone,
  {2dc89ed0-98e4-4cce-9231-98156529ded3}, !- Handle
  TZ-PatRoom3_6_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24860420-3523-499b-81ac-893773dbe6a7}, !- Zone Air Inlet Port List
  {4071306f-b72b-4cb2-be86-154110bcfa23}, !- Zone Air Exhaust Port List
  {76dd2b6c-ce1b-4625-8cb9-f1c1900c1a78}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d24bb62-7cc6-4c7d-a672-a12ecf09d0d1}, !- Handle
  Node 104,                               !- Name
  {76dd2b6c-ce1b-4625-8cb9-f1c1900c1a78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76dd2b6c-ce1b-4625-8cb9-f1c1900c1a78}, !- Handle
  {e908f744-3aea-4c9a-a7c2-9dfd85d562f2}, !- Name
  {2dc89ed0-98e4-4cce-9231-98156529ded3}, !- Source Object
  11,                                     !- Outlet Port
  {8d24bb62-7cc6-4c7d-a672-a12ecf09d0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24860420-3523-499b-81ac-893773dbe6a7}, !- Handle
  {2434fcf4-89ab-490f-82c5-62f1ef987685}, !- Name
  {2dc89ed0-98e4-4cce-9231-98156529ded3}; !- HVAC Component

OS:PortList,
  {4071306f-b72b-4cb2-be86-154110bcfa23}, !- Handle
  {8761b42a-a9bc-4861-b0f0-6601603f06ee}, !- Name
  {2dc89ed0-98e4-4cce-9231-98156529ded3}; !- HVAC Component

OS:Sizing:Zone,
  {3cb9d17b-88ba-4fa2-b841-867e5dc8ae9f}, !- Handle
  {2dc89ed0-98e4-4cce-9231-98156529ded3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e58fd8bb-2517-4e51-bc2a-63afb51c9dac}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {2dc89ed0-98e4-4cce-9231-98156529ded3}; !- Thermal Zone

OS:ThermalZone,
  {7d8ff1be-254b-4ad9-9cd8-0b3b66c158f8}, !- Handle
  TZ-PatRoom3_7_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2814673e-21f5-4852-b324-864ecd0e303d}, !- Zone Air Inlet Port List
  {7e9e0025-f1d3-4d79-9323-ec2320ec1b10}, !- Zone Air Exhaust Port List
  {c8996b1a-bc7b-4ab5-a91f-069b1b8a4fcb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8db51821-7194-4731-a5c2-e9d04383bd18}, !- Handle
  Node 105,                               !- Name
  {c8996b1a-bc7b-4ab5-a91f-069b1b8a4fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8996b1a-bc7b-4ab5-a91f-069b1b8a4fcb}, !- Handle
  {5a714729-0da6-4518-aa0a-87e5c12422ff}, !- Name
  {7d8ff1be-254b-4ad9-9cd8-0b3b66c158f8}, !- Source Object
  11,                                     !- Outlet Port
  {8db51821-7194-4731-a5c2-e9d04383bd18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2814673e-21f5-4852-b324-864ecd0e303d}, !- Handle
  {2b43dcdd-075d-4589-a2a4-b222388e5214}, !- Name
  {7d8ff1be-254b-4ad9-9cd8-0b3b66c158f8}; !- HVAC Component

OS:PortList,
  {7e9e0025-f1d3-4d79-9323-ec2320ec1b10}, !- Handle
  {78544108-439e-4285-9534-bc904530ae06}, !- Name
  {7d8ff1be-254b-4ad9-9cd8-0b3b66c158f8}; !- HVAC Component

OS:Sizing:Zone,
  {8485a525-f05a-4602-bc44-9baa55be34c5}, !- Handle
  {7d8ff1be-254b-4ad9-9cd8-0b3b66c158f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a9ce7a6-4506-4cea-b748-023eee5bfd0d}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {7d8ff1be-254b-4ad9-9cd8-0b3b66c158f8}; !- Thermal Zone

OS:ThermalZone,
  {8eaf816b-b3e1-4b84-8752-8042a1693e14}, !- Handle
  TZ-PatRoom3_8_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d00dcf7c-c199-4fcb-8563-b64962b8fb0c}, !- Zone Air Inlet Port List
  {ebb5dff0-49c9-40ab-b490-e0d1665bb810}, !- Zone Air Exhaust Port List
  {a1aa57ca-3747-4730-bca0-781ac8cd2958}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daca1133-ba5f-4302-9d37-83dccfcddfdb}, !- Handle
  Node 106,                               !- Name
  {a1aa57ca-3747-4730-bca0-781ac8cd2958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1aa57ca-3747-4730-bca0-781ac8cd2958}, !- Handle
  {52225d13-95fc-4920-b50a-ad722c89dcbf}, !- Name
  {8eaf816b-b3e1-4b84-8752-8042a1693e14}, !- Source Object
  11,                                     !- Outlet Port
  {daca1133-ba5f-4302-9d37-83dccfcddfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d00dcf7c-c199-4fcb-8563-b64962b8fb0c}, !- Handle
  {9db950a2-7d9a-4a9c-9dc9-e6ce6b7677b6}, !- Name
  {8eaf816b-b3e1-4b84-8752-8042a1693e14}; !- HVAC Component

OS:PortList,
  {ebb5dff0-49c9-40ab-b490-e0d1665bb810}, !- Handle
  {3ad06044-29dc-45ef-baf0-99ddb959cc46}, !- Name
  {8eaf816b-b3e1-4b84-8752-8042a1693e14}; !- HVAC Component

OS:Sizing:Zone,
  {c9f867ba-652f-4e11-bf84-fb8471badc04}, !- Handle
  {8eaf816b-b3e1-4b84-8752-8042a1693e14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {650e06d7-1718-4e1c-8884-d5e399b9b9d2}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {8eaf816b-b3e1-4b84-8752-8042a1693e14}; !- Thermal Zone

OS:ThermalZone,
  {da9cf65d-f887-4469-a44c-a6b340c83e79}, !- Handle
  TZ-PatRoom3_9_Flr_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9caffbc6-929c-4c3f-9f28-a74e99987b79}, !- Zone Air Inlet Port List
  {4f15db97-e4f1-48b9-b2da-336721f1c7da}, !- Zone Air Exhaust Port List
  {fe58e5f7-29d3-44e4-a714-89fece3aeeae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd9ec5ac-8202-48e4-869a-21ab1b2ddb46}, !- Handle
  Node 107,                               !- Name
  {fe58e5f7-29d3-44e4-a714-89fece3aeeae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe58e5f7-29d3-44e4-a714-89fece3aeeae}, !- Handle
  {8fb7f3e4-e840-4f50-9be3-116920f51f4e}, !- Name
  {da9cf65d-f887-4469-a44c-a6b340c83e79}, !- Source Object
  11,                                     !- Outlet Port
  {dd9ec5ac-8202-48e4-869a-21ab1b2ddb46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9caffbc6-929c-4c3f-9f28-a74e99987b79}, !- Handle
  {f00b00b6-3a3f-409e-8a12-0812d4432148}, !- Name
  {da9cf65d-f887-4469-a44c-a6b340c83e79}; !- HVAC Component

OS:PortList,
  {4f15db97-e4f1-48b9-b2da-336721f1c7da}, !- Handle
  {b9b55351-c17a-4144-a0b0-9d1f46797b67}, !- Name
  {da9cf65d-f887-4469-a44c-a6b340c83e79}; !- HVAC Component

OS:Sizing:Zone,
  {cdb7ccd4-95b4-4899-a256-2d0539dd5e35}, !- Handle
  {da9cf65d-f887-4469-a44c-a6b340c83e79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bda66b2e-c396-4dce-92ca-778f526051b5}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {da9cf65d-f887-4469-a44c-a6b340c83e79}; !- Thermal Zone

OS:ThermalZone,
  {d66b45c3-f955-4001-b8fd-c3a609d0c32c}, !- Handle
  TZ-PatRoom3_10_Flr_3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6c2dbfe-d3fa-4d7e-b8f7-d0e3206a7c3f}, !- Zone Air Inlet Port List
  {08781f18-d4a9-47f6-8d3a-03b23c04f034}, !- Zone Air Exhaust Port List
  {53423110-df67-4bda-94f4-43a3785a5d6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca455521-1cf1-4f4b-a34f-96a7727b1bd7}, !- Handle
  Node 108,                               !- Name
  {53423110-df67-4bda-94f4-43a3785a5d6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53423110-df67-4bda-94f4-43a3785a5d6a}, !- Handle
  {33983683-2ca3-4a79-8689-d4fb180f8252}, !- Name
  {d66b45c3-f955-4001-b8fd-c3a609d0c32c}, !- Source Object
  11,                                     !- Outlet Port
  {ca455521-1cf1-4f4b-a34f-96a7727b1bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6c2dbfe-d3fa-4d7e-b8f7-d0e3206a7c3f}, !- Handle
  {d5ae5eac-2c36-416e-afb9-c68e9c211824}, !- Name
  {d66b45c3-f955-4001-b8fd-c3a609d0c32c}; !- HVAC Component

OS:PortList,
  {08781f18-d4a9-47f6-8d3a-03b23c04f034}, !- Handle
  {780912bd-f001-48c7-aa08-f3dfa6827549}, !- Name
  {d66b45c3-f955-4001-b8fd-c3a609d0c32c}; !- HVAC Component

OS:Sizing:Zone,
  {0ccd2f12-0dec-4299-85d3-ab19b37bc5d7}, !- Handle
  {d66b45c3-f955-4001-b8fd-c3a609d0c32c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c1fded0-9e71-4982-aa48-08f6b1aa34e2}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {d66b45c3-f955-4001-b8fd-c3a609d0c32c}; !- Thermal Zone

