  31;                                     !- End Day

OS:Schedule:Day,
  {010801ae-ee8e-4b7a-a188-e883b1474b93}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {afc9f8e7-0ee1-43aa-9160-e20ac13fc530}, !- Handle
  Schedule Rule 49,                       !- Name
  {0ef301f8-1315-423b-8a4c-aff4aa7c9df9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ddb0c57-1e9a-4e25-acc0-fb7bff9b89df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ddb0c57-1e9a-4e25-acc0-fb7bff9b89df}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d106bdb-7934-4669-a971-5aa7f835436c}, !- Handle
  NECB-H-Lighting,                        !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  {b2eba981-c6ac-4bea-8b57-e1997ecbb267}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2eba981-c6ac-4bea-8b57-e1997ecbb267}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {48c0cf02-e67f-4c2a-847d-cbfab5905911}, !- Handle
  Schedule Rule 50,                       !- Name
  {3d106bdb-7934-4669-a971-5aa7f835436c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {933096a1-e477-4974-99f9-0c97e2698348}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {933096a1-e477-4974-99f9-0c97e2698348}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c5751690-698f-4986-8d51-d5d2294aa8cc}, !- Handle
  Schedule Rule 51,                       !- Name
  {3d106bdb-7934-4669-a971-5aa7f835436c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7238ee81-33d9-4541-b9df-695670445a78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7238ee81-33d9-4541-b9df-695670445a78}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1d05935f-19f1-4880-9647-6e7c9d239521}, !- Handle
  Schedule Rule 52,                       !- Name
  {3d106bdb-7934-4669-a971-5aa7f835436c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4a6fce5-2a60-4f9b-97ce-e5c5875e11b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4a6fce5-2a60-4f9b-97ce-e5c5875e11b9}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0429740-3505-4d81-ac2e-f183bcf53aad}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  {2764c4cf-b220-4e50-a0de-53a5e715d870}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2764c4cf-b220-4e50-a0de-53a5e715d870}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {91fac911-8229-446e-b7df-0b8e9d5fd3d6}, !- Handle
  Schedule Rule 53,                       !- Name
  {a0429740-3505-4d81-ac2e-f183bcf53aad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a0f78e4-fc5f-4f1b-bfe6-17e70e2eeed9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a0f78e4-fc5f-4f1b-bfe6-17e70e2eeed9}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c9a7f228-ec7b-448a-9cf2-f8f35d650012}, !- Handle
  Schedule Rule 54,                       !- Name
  {a0429740-3505-4d81-ac2e-f183bcf53aad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5558b5a1-7609-45fd-b0b7-cb0dadf9b30f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5558b5a1-7609-45fd-b0b7-cb0dadf9b30f}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8cfb1e98-2e2c-4a88-9f3a-9181156c0dc3}, !- Handle
  Schedule Rule 55,                       !- Name
  {a0429740-3505-4d81-ac2e-f183bcf53aad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41575a16-6a32-46c9-97b1-375bd2539f8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41575a16-6a32-46c9-97b1-375bd2539f8b}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a31b14fd-2208-4dff-94f5-769e60995709}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat, !- Name
  {80dcd733-bc33-48be-a279-32f959983781}, !- Heating Setpoint Temperature Schedule Name
  {0873a0ad-e043-4564-983c-6c682d65880d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {80dcd733-bc33-48be-a279-32f959983781}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  {4d0e0d99-2506-44e0-a0c5-03690dcb9d31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d0e0d99-2506-44e0-a0c5-03690dcb9d31}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {0aaf6891-70d7-44ca-b90f-bfb21f35438e}, !- Handle
  Schedule Rule 56,                       !- Name
  {80dcd733-bc33-48be-a279-32f959983781}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07cdd564-7650-419d-9953-b4580ce6afee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07cdd564-7650-419d-9953-b4580ce6afee}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d4b2398c-e705-4aeb-aee4-8a0d38bb3fbf}, !- Handle
  Schedule Rule 57,                       !- Name
  {80dcd733-bc33-48be-a279-32f959983781}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc9df870-f544-40b5-bea5-4a632f996b46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc9df870-f544-40b5-bea5-4a632f996b46}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5292fcfd-d92e-4dae-8987-b5edbb54e32c}, !- Handle
  Schedule Rule 58,                       !- Name
  {80dcd733-bc33-48be-a279-32f959983781}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37591e61-7cd4-47ba-a1d5-96713b501831}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37591e61-7cd4-47ba-a1d5-96713b501831}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {0873a0ad-e043-4564-983c-6c682d65880d}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  {afb0e005-2396-41b6-b1bc-35de8e62455c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afb0e005-2396-41b6-b1bc-35de8e62455c}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {aa7dcb42-9308-4d43-94ff-35e26d190e30}, !- Handle
  Schedule Rule 59,                       !- Name
  {0873a0ad-e043-4564-983c-6c682d65880d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18e5ea14-82ed-4404-94f5-b781dbe84727}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18e5ea14-82ed-4404-94f5-b781dbe84727}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6124aded-2c79-4224-a53d-8c31b2d8f702}, !- Handle
  Schedule Rule 60,                       !- Name
  {0873a0ad-e043-4564-983c-6c682d65880d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {844c226a-e1ed-4efe-852c-acd2a1a812c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {844c226a-e1ed-4efe-852c-acd2a1a812c7}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {361fa920-adf8-46eb-b3b2-614c4fa2e10d}, !- Handle
  Schedule Rule 61,                       !- Name
  {0873a0ad-e043-4564-983c-6c682d65880d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c860c59d-2de8-47be-b263-62ff9d0d7391}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c860c59d-2de8-47be-b263-62ff9d0d7391}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {59e75672-fed5-4d34-b2a5-55f2a33b6b27}, !- Handle
  Space Function Hotel/Motel - rooms 1,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9087e1b3-8b20-4bbd-af0f-5c2cf3067bb1}, !- Handle
  Space Function Hotel/Motel - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ff255a9d-17fd-4c81-aff1-e7573f0ee276}, !- Handle
  Space Function Hotel/Motel - rooms People, !- Name
  {9087e1b3-8b20-4bbd-af0f-5c2cf3067bb1}, !- People Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {491d458f-24a6-4c9e-a49b-8619197e30b0}, !- Work Efficiency Schedule Name
  {14eb416b-141c-4b08-af3a-9f2ac731015d}, !- Clothing Insulation Schedule Name
  {79782a3f-3b01-4ecc-be71-1b7a185230d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bcce7aab-752d-4f90-bdf1-d9dbc80db885}, !- Handle
  Space Function Hotel/Motel - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a33b94fa-2470-479c-9360-57dd6b84f76f}, !- Handle
  Space Function Hotel/Motel - rooms Lights, !- Name
  {bcce7aab-752d-4f90-bdf1-d9dbc80db885}, !- Lights Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be6065f8-7da8-4a7f-84d7-f6a78e24cbc6}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4890ec35-99ef-48f9-bb73-6e3645235470}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip, !- Name
  {be6065f8-7da8-4a7f-84d7-f6a78e24cbc6}, !- Electric Equipment Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {70322995-4ffa-4d1c-b67f-c3031dca953c}, !- Handle
  Space Function Hotel/Motel - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e1315c6-e1f2-434b-835e-131c4081de50}, !- Handle
  Space Function Hotel/Motel - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d82c3661-06e1-47ae-9591-43e8fcbc662b}, !- Number of People Schedule Name
  {b2237224-d5d5-4d52-a76f-64b247a51e9b}, !- People Activity Level Schedule Name
  {2479d023-30ca-4353-8037-57a023851044}, !- Lighting Schedule Name
  {8005f449-c237-421a-92c8-595394af6b63}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7f1229b-68bf-485f-beb7-5245857a4bf4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d82c3661-06e1-47ae-9591-43e8fcbc662b}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  {0f0bdd56-ded7-40d0-b12c-ac37dd75248b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f0bdd56-ded7-40d0-b12c-ac37dd75248b}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {9dee21da-5a59-431a-b00a-074808b0c59a}, !- Handle
  Schedule Rule 62,                       !- Name
  {d82c3661-06e1-47ae-9591-43e8fcbc662b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0611a30b-2f48-4623-8ee6-1c9b6ece5de9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0611a30b-2f48-4623-8ee6-1c9b6ece5de9}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {b67f179e-c300-4efe-b994-46042dd60897}, !- Handle
  Schedule Rule 63,                       !- Name
  {d82c3661-06e1-47ae-9591-43e8fcbc662b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cfedb64-fd9e-43d4-8a56-de316070ca87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cfedb64-fd9e-43d4-8a56-de316070ca87}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {b3bfed2e-686a-493c-9e5a-3942de0f298f}, !- Handle
  Schedule Rule 64,                       !- Name
  {d82c3661-06e1-47ae-9591-43e8fcbc662b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2232eca6-9259-4330-9e5e-9aa4e84d5994}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2232eca6-9259-4330-9e5e-9aa4e84d5994}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {2479d023-30ca-4353-8037-57a023851044}, !- Handle
  NECB-F-Lighting,                        !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  {a00c088e-0baf-4f1c-bf7b-fde332810666}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a00c088e-0baf-4f1c-bf7b-fde332810666}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {feb01c3a-29d2-41b9-a715-e39ddabdac02}, !- Handle
  Schedule Rule 65,                       !- Name
  {2479d023-30ca-4353-8037-57a023851044}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05f0f57f-31ac-4ded-b906-bb7e4b05e677}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05f0f57f-31ac-4ded-b906-bb7e4b05e677}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {26c85d1b-b513-45ce-9f2d-83c5797f8292}, !- Handle
  Schedule Rule 66,                       !- Name
  {2479d023-30ca-4353-8037-57a023851044}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d488300-6d00-4d18-9043-9e5f1d866888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d488300-6d00-4d18-9043-9e5f1d866888}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {48630136-ca0d-4ea7-9c69-817a96dd5539}, !- Handle
  Schedule Rule 67,                       !- Name
  {2479d023-30ca-4353-8037-57a023851044}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e6a776-fb84-4d35-8767-5cc8651a11ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e6a776-fb84-4d35-8767-5cc8651a11ea}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:Schedule:Ruleset,
  {8005f449-c237-421a-92c8-595394af6b63}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  {41fa9fbe-acb6-45f4-9d80-67ed4c05ce08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41fa9fbe-acb6-45f4-9d80-67ed4c05ce08}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {c64246ca-d6ff-41e6-8306-a19fe067874e}, !- Handle
  Schedule Rule 68,                       !- Name
  {8005f449-c237-421a-92c8-595394af6b63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {68bf98bf-1137-4779-b2c7-7eec799af610}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68bf98bf-1137-4779-b2c7-7eec799af610}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {64591418-0ae1-4aee-a8b8-14c76ca5d44a}, !- Handle
  Schedule Rule 69,                       !- Name
  {8005f449-c237-421a-92c8-595394af6b63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5abccb8a-bd04-4814-a122-cad292a1abf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5abccb8a-bd04-4814-a122-cad292a1abf4}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {4afab014-e963-45dc-9472-8ed2a22dbd7c}, !- Handle
  Schedule Rule 70,                       !- Name
  {8005f449-c237-421a-92c8-595394af6b63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca1cb599-ba7a-484c-a6e8-662e87fdcc56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca1cb599-ba7a-484c-a6e8-662e87fdcc56}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {28a85d5a-e2fc-425c-97a8-8023a548f229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {c84aa624-9ebc-43f6-b790-98898b789164}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  {9d29b40e-5ced-4c72-bef9-d4aa4e61bbf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d29b40e-5ced-4c72-bef9-d4aa4e61bbf7}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {790f8386-56b9-45f4-8b61-5a0f8a541826}, !- Handle
  Schedule Rule 71,                       !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8efe7502-5a6c-4beb-84d4-16d7b71bd6c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8efe7502-5a6c-4beb-84d4-16d7b71bd6c6}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {57c13642-bcfa-40df-ba4a-7b6e3ea54a1a}, !- Handle
  Schedule Rule 72,                       !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94f7a621-103e-4948-9867-6594059f888b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94f7a621-103e-4948-9867-6594059f888b}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8778d0e5-ba3f-4731-97c1-e6baeebde604}, !- Handle
  Schedule Rule 73,                       !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54d8cdec-4bf5-480d-994e-512e3853f774}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54d8cdec-4bf5-480d-994e-512e3853f774}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {54c526a6-d13c-4c0d-be01-de928ec786f2}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  {0db0765c-886e-46e5-a528-1ecac11ea76f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0db0765c-886e-46e5-a528-1ecac11ea76f}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3a40fd70-95ad-4170-adf8-a9d22ccfc251}, !- Handle
  Schedule Rule 74,                       !- Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93a839ab-c3e1-400e-9c49-43c7bdb4927c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93a839ab-c3e1-400e-9c49-43c7bdb4927c}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6884d526-9c08-423d-ad60-ed7f6ce98c84}, !- Handle
  Schedule Rule 75,                       !- Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c2e6f59-b92c-4370-a160-1cbeca402d5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c2e6f59-b92c-4370-a160-1cbeca402d5e}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6c67532e-1639-4622-9b4f-6e6609f8e704}, !- Handle
  Schedule Rule 76,                       !- Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e5a9558-42f8-47fd-90e6-310a07674d60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e5a9558-42f8-47fd-90e6-310a07674d60}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {eef30a12-7ef8-4c15-b1c9-18a3aff3c3ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {1359cc6a-20e4-4877-864c-074fe8e3f164}, !- Handle
  Space Function Retail - mall concourse 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {643a7970-d91d-485f-8adb-7669050dea38}, !- Handle
  Space Function Retail - mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9833eaa5-cfaa-4a9c-b2f4-66f4f578b40f}, !- Handle
  Space Function Retail - mall concourse People, !- Name
  {643a7970-d91d-485f-8adb-7669050dea38}, !- People Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {491d458f-24a6-4c9e-a49b-8619197e30b0}, !- Work Efficiency Schedule Name
  {14eb416b-141c-4b08-af3a-9f2ac731015d}, !- Clothing Insulation Schedule Name
  {79782a3f-3b01-4ecc-be71-1b7a185230d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a63bc953-7ce7-441f-a45b-646dae867ef3}, !- Handle
  Space Function Retail - mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7999017900814,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3af1d36b-3964-4138-856e-78cb4dab3602}, !- Handle
  Space Function Retail - mall concourse Lights, !- Name
  {a63bc953-7ce7-441f-a45b-646dae867ef3}, !- Lights Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {593304a2-cd9b-40ea-8514-c6ae00dc4241}, !- Handle
  Space Function Retail - mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e84300c2-6fd6-4d48-b141-62d47fa6b9a6}, !- Handle
  Space Function Retail - mall concourse Elec Equip, !- Name
  {593304a2-cd9b-40ea-8514-c6ae00dc4241}, !- Electric Equipment Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7bd2b240-763d-4283-9a8d-92e7c8c85961}, !- Handle
  Space Function Retail - mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0018288,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b58e34fa-a592-4ceb-bbe8-0da8bf277f41}, !- Handle
  Space Function Retail - mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {05244958-366e-4c8b-8749-2ef7ee5a216b}, !- Number of People Schedule Name
  {b2237224-d5d5-4d52-a76f-64b247a51e9b}, !- People Activity Level Schedule Name
  {1e55bc51-eb86-47a6-b184-e6a135c799bb}, !- Lighting Schedule Name
  {e207b336-67ff-4b00-bf9d-b840559e3e48}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7f1229b-68bf-485f-beb7-5245857a4bf4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c770a912-9f50-4016-aa06-280a8da16052}, !- Handle
  Space Function Retail - mall concourse Thermostat, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {858d1063-17c1-4c73-9372-a8bed9ae7388}, !- Handle
  Space Function Retail - sales 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e8833682-b72b-423d-9797-6da18007696c}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f5cec7ec-0dd4-42a3-92b0-95f53e134e3c}, !- Handle
  Space Function Retail - sales People,   !- Name
  {e8833682-b72b-423d-9797-6da18007696c}, !- People Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {491d458f-24a6-4c9e-a49b-8619197e30b0}, !- Work Efficiency Schedule Name
  {14eb416b-141c-4b08-af3a-9f2ac731015d}, !- Clothing Insulation Schedule Name
  {79782a3f-3b01-4ecc-be71-1b7a185230d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {555a86ab-3868-4e4a-b721-5d041e615800}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b60f4145-f20b-4fa2-8e94-d6bb50adf026}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {555a86ab-3868-4e4a-b721-5d041e615800}, !- Lights Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f2e0fdc-abed-463e-95f4-449556fee143}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4edda0b6-3ba4-40f1-b8d7-e1ffe03b3b67}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {4f2e0fdc-abed-463e-95f4-449556fee143}, !- Electric Equipment Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7320735c-0dd0-41f8-856b-702d46adedcf}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00118364,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e1f99110-95c9-446d-8b69-d53c39709cde}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {05244958-366e-4c8b-8749-2ef7ee5a216b}, !- Number of People Schedule Name
  {b2237224-d5d5-4d52-a76f-64b247a51e9b}, !- People Activity Level Schedule Name
  {1e55bc51-eb86-47a6-b184-e6a135c799bb}, !- Lighting Schedule Name
  {e207b336-67ff-4b00-bf9d-b840559e3e48}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7f1229b-68bf-485f-beb7-5245857a4bf4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81861874-e52b-4939-9622-2d8d60b92bd7}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {66458a7a-6824-4544-a7e3-1283e4a978dc}, !- Handle
  Space Function Storage area 1,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4c3e1131-8884-4785-98ba-62d6ba29ce4b}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bbd87414-0729-43e7-a961-a6ec1077cf6a}, !- Handle
  Space Function Storage area People,     !- Name
  {4c3e1131-8884-4785-98ba-62d6ba29ce4b}, !- People Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {491d458f-24a6-4c9e-a49b-8619197e30b0}, !- Work Efficiency Schedule Name
  {14eb416b-141c-4b08-af3a-9f2ac731015d}, !- Clothing Insulation Schedule Name
  {79782a3f-3b01-4ecc-be71-1b7a185230d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ca5ca7f0-ec42-4173-a3df-fde8bdfe2d09}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a5a399f1-decd-4ce0-915c-078a8e08f2d1}, !- Handle
  Space Function Storage area Lights,     !- Name
  {ca5ca7f0-ec42-4173-a3df-fde8bdfe2d09}, !- Lights Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ebeb7655-3e3c-4a14-b1af-2636f0684d6e}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3c57f483-b3e6-40d3-963e-9ad2b8146b92}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {ebeb7655-3e3c-4a14-b1af-2636f0684d6e}, !- Electric Equipment Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d39e2c86-567b-461e-b552-1326c4015b87}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {062501b7-8108-4b55-a724-fcfd2b2959cb}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a181989f-bfc3-493a-bae2-ec6abc56cafc}, !- Number of People Schedule Name
  {b2237224-d5d5-4d52-a76f-64b247a51e9b}, !- People Activity Level Schedule Name
  {d53547a0-6c81-4606-8465-377091b1c9cd}, !- Lighting Schedule Name
  {3353fa74-7d7a-4665-a667-3c779892262e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7f1229b-68bf-485f-beb7-5245857a4bf4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fccd6a0c-5666-4527-861c-95f89b2edbb9}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4c767ee2-11c7-4f45-997b-ea68b9889f67}, !- Handle
  Space Function Storage area - occsens 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {326b88c7-e298-4568-9af1-613e52ba3735}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {17aa7d63-6146-4ed8-9b58-66664a20007f}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {326b88c7-e298-4568-9af1-613e52ba3735}, !- People Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {491d458f-24a6-4c9e-a49b-8619197e30b0}, !- Work Efficiency Schedule Name
  {14eb416b-141c-4b08-af3a-9f2ac731015d}, !- Clothing Insulation Schedule Name
  {79782a3f-3b01-4ecc-be71-1b7a185230d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0a165e1a-59a2-4663-bacf-eabc8330ce13}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a935a8d8-71af-49c7-832e-bb10173612c8}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {0a165e1a-59a2-4663-bacf-eabc8330ce13}, !- Lights Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {50f25dcf-d25b-4ac0-a91f-7bcd6a5b92b9}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d6d34f71-c3a1-4431-8f2e-b1ba581e3abd}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {50f25dcf-d25b-4ac0-a91f-7bcd6a5b92b9}, !- Electric Equipment Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9cef763a-24bf-43f1-a566-d02edd9caff5}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cd777910-8384-4341-b521-ad3a7419eeb3}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a181989f-bfc3-493a-bae2-ec6abc56cafc}, !- Number of People Schedule Name
  {b2237224-d5d5-4d52-a76f-64b247a51e9b}, !- People Activity Level Schedule Name
  {d53547a0-6c81-4606-8465-377091b1c9cd}, !- Lighting Schedule Name
  {3353fa74-7d7a-4665-a667-3c779892262e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7f1229b-68bf-485f-beb7-5245857a4bf4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f09ce9e-80e3-45db-92d6-6663b3efe74b}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Handle
  Always On Discrete,                     !- Name
  {49b306da-dd47-450d-a60f-09f45698e81b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {49b306da-dd47-450d-a60f-09f45698e81b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {71851c23-0779-4fb8-9f7d-578be55e816e}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88f73f4a-0d0d-4198-ab9d-9659d17d9c46}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dfe6f0f-f41b-4ed6-bd01-d0f8e22bdb0c}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b07e4398-cf83-4eb7-8f7c-31130b439a09}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75ca1c9e-6627-4bcb-8926-34c8033848e4}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1eeaeb83-1b90-41a5-aea7-a7bc53119dad}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23aae06a-8ce1-41cf-8bfc-96270e3c556e}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {606ea463-72b7-47b9-962e-b368b2f1647f}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22cb65bd-06d6-4e0b-b9a2-519087fa371e}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {048543f7-9f24-4a0d-bc2e-74ee83370113}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f69585f-9839-4db5-baf7-87a8f7bc4c76}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41ba8573-e06c-470b-aa0c-490c1d7699e4}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2312b98e-3cab-40eb-920e-476832c01ed8}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d963c3cc-d7a7-4816-a6f5-92b13e1affc8}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d45ecdfb-a31d-4337-8858-d84050213b3e}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91d9b453-ffa0-4945-9508-0f5429b536ee}, !- Handle
  Room_3_Mult19_Flr_3 Infiltration,       !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3cf68a0f-0f2d-4b35-8962-27eab2eebae0}, !- Handle
  Room_3_Mult9_Flr_6 Infiltration,        !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09662bfd-832f-4a94-a94a-aaaca338e20b}, !- Handle
  Room_4_Mult19_Flr_3 Infiltration,       !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c91f03f0-75b4-4bfa-8965-4802b26bbeeb}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdc4c22a-8bce-4b09-9f19-43c609b2f8fe}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ce39e34-21de-475c-bcfa-27ba1dfcf0d9}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {674cadb8-0232-4534-a93f-209aaae23ad3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {8dd29868-816c-452f-ab4d-08867e9eab2a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {ddcecfed-5d9a-4624-861c-c9985f47b181}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c716e5c2-1e89-4d38-866b-1151c277fed9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {245de246-0c01-4f82-9c7e-d89294fc9b65}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e20c8937-3beb-443e-961a-2e60d2c3edff}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {305235f9-106c-4339-a5db-2eee6a61963f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {c716e5c2-1e89-4d38-866b-1151c277fed9}, !- Layer 1
  {245de246-0c01-4f82-9c7e-d89294fc9b65}, !- Layer 2
  {e20c8937-3beb-443e-961a-2e60d2c3edff}; !- Layer 3

OS:Material,
  {6d6b6017-4122-4366-9c7f-9c5bce84ed51}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {3bef7c55-bf26-43b8-8937-38c63f963020}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {0cc9dc78-978a-4e00-90ad-80c768178a73}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {3bef7c55-bf26-43b8-8937-38c63f963020}; !- Layer 1

OS:Construction,
  {44e17f56-7c46-4ac2-8770-b44db4c55864}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3bef7c55-bf26-43b8-8937-38c63f963020}, !- Layer 1
  {c716e5c2-1e89-4d38-866b-1151c277fed9}; !- Layer 2

OS:DefaultConstructionSet,
  {53637a38-0a70-4ec0-8ebb-dbebe3e2584b}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {e0c067f8-c93f-45f7-9158-ea107a35dde5}, !- Default Exterior Surface Constructions Name
  {a1fb2c78-8426-4051-9621-58077509881a}, !- Default Interior Surface Constructions Name
  {6e851242-d229-4d28-bded-878661f065fd}, !- Default Ground Contact Surface Constructions Name
  {2a4276b3-a04b-4dd7-94af-b4074ae8d9b0}, !- Default Exterior SubSurface Constructions Name
  {9f162616-ecbc-4dc0-89d3-0fc26dbe013e}, !- Default Interior SubSurface Constructions Name
  {768fcf58-16d1-4154-b727-652e2d8a3ef9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b93799c3-0e9c-4c1e-bfdc-4675adc002b9}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {7db394fd-56fd-4647-816b-bed661446311}, !- Floor Construction Name
  {dc9e85f6-b97d-4aff-9308-49f5f5ae64d1}, !- Wall Construction Name
  {a68995af-9919-4b5a-adaf-ad2fe35a2abf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1fb2c78-8426-4051-9621-58077509881a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f005e8c5-cefc-417a-a43e-07dcadf0e61c}, !- Floor Construction Name
  {3c86e6a0-4c63-4b4b-a6e6-27e8eabc4f6c}, !- Wall Construction Name
  {2287df5b-793c-4dea-b90c-07ef1876f87a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3a3695b-a0fd-4c94-bf4b-ec22b2260df1}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {30ebcc69-0189-4ffb-95f0-3772340c8343}, !- Floor Construction Name
  {30ebcc69-0189-4ffb-95f0-3772340c8343}, !- Wall Construction Name
  {30ebcc69-0189-4ffb-95f0-3772340c8343}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9387c8a7-7038-474f-acf4-48af2554fd41}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Fixed Window Construction Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Operable Window Construction Name
  {83e4f444-e581-429e-8cf3-c2e47ec95af4}, !- Door Construction Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Glass Door Construction Name
  {247410da-0e3d-4313-846e-a198b8c35dba}, !- Overhead Door Construction Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Skylight Construction Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Tubular Daylight Dome Construction Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9f162616-ecbc-4dc0-89d3-0fc26dbe013e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Fixed Window Construction Name
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Operable Window Construction Name
  {768fcf58-16d1-4154-b727-652e2d8a3ef9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {9a177da9-680b-411b-80cd-3c1bd88fd693}, !- Handle
  {768fcf58-16d1-4154-b727-652e2d8a3ef9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7db394fd-56fd-4647-816b-bed661446311}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {ed56c110-a37b-4021-9d0b-a029d7abfc06}, !- Layer 1
  {29f0247b-38c9-4a06-baad-fb8cc3db64ac}, !- Layer 2
  {8b562596-7054-4ce1-b631-83c29f9c997f}; !- Layer 3

OS:StandardsInformation:Construction,
  {68b3a81b-9f6b-4038-b523-9ef9db623a83}, !- Handle
  {7db394fd-56fd-4647-816b-bed661446311}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {dc9e85f6-b97d-4aff-9308-49f5f5ae64d1}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {ca7a3731-a7c5-4d91-9616-689ee5158df0}, !- Layer 1
  {4326e23b-3900-4565-8510-e3512e2475d3}, !- Layer 2
  {ed56c110-a37b-4021-9d0b-a029d7abfc06}, !- Layer 3
  {8bc69f33-74a7-4a41-bc54-e6789c5085c7}; !- Layer 4

OS:StandardsInformation:Construction,
  {c5501518-c6b1-4471-8f58-940abc7003b1}, !- Handle
  {dc9e85f6-b97d-4aff-9308-49f5f5ae64d1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a68995af-9919-4b5a-adaf-ad2fe35a2abf}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {ac2c75f2-df0d-4bb7-a2f0-49771cf707b2}, !- Layer 1
  {ed56c110-a37b-4021-9d0b-a029d7abfc06}; !- Layer 2

OS:StandardsInformation:Construction,
  {61ddd809-9a52-4faa-90ea-41e22d73fba6}, !- Handle
  {a68995af-9919-4b5a-adaf-ad2fe35a2abf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f005e8c5-cefc-417a-a43e-07dcadf0e61c}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {245de246-0c01-4f82-9c7e-d89294fc9b65}, !- Layer 1
  {8b562596-7054-4ce1-b631-83c29f9c997f}; !- Layer 2

OS:StandardsInformation:Construction,
  {36aaf4b5-d464-402b-8520-546a0e416dde}, !- Handle
  {f005e8c5-cefc-417a-a43e-07dcadf0e61c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3c86e6a0-4c63-4b4b-a6e6-27e8eabc4f6c}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {6d6b6017-4122-4366-9c7f-9c5bce84ed51}, !- Layer 1
  {6d6b6017-4122-4366-9c7f-9c5bce84ed51}; !- Layer 2

OS:StandardsInformation:Construction,
  {70103fe9-b51e-4585-9e7d-e48351839ca2}, !- Handle
  {3c86e6a0-4c63-4b4b-a6e6-27e8eabc4f6c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2287df5b-793c-4dea-b90c-07ef1876f87a}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {8b562596-7054-4ce1-b631-83c29f9c997f}, !- Layer 1
  {245de246-0c01-4f82-9c7e-d89294fc9b65}; !- Layer 2

OS:StandardsInformation:Construction,
  {067b183a-e40e-4e5a-a457-33f67d150252}, !- Handle
  {2287df5b-793c-4dea-b90c-07ef1876f87a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {30ebcc69-0189-4ffb-95f0-3772340c8343}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}, !- Layer 1
  {8b562596-7054-4ce1-b631-83c29f9c997f}; !- Layer 2

OS:StandardsInformation:Construction,
  {c57d8bdf-5e96-4e4b-8db9-ef8cd705b66b}, !- Handle
  {30ebcc69-0189-4ffb-95f0-3772340c8343}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {bc210c92-0cf2-4a1f-b188-87991af75978}, !- Handle
  {30ebcc69-0189-4ffb-95f0-3772340c8343}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c9273d06-4d1d-4870-890d-2788c3843e2a}, !- Handle
  {30ebcc69-0189-4ffb-95f0-3772340c8343}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {afd0eee7-2c60-4273-b4be-ccc65fc1eefe}, !- Handle
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {83e4f444-e581-429e-8cf3-c2e47ec95af4}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {68cc0426-8034-4a72-b616-3cbefe42bd86}, !- Layer 1
  {ed56c110-a37b-4021-9d0b-a029d7abfc06}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a38671f-5370-4a1c-bebe-64f4a8283661}, !- Handle
  {83e4f444-e581-429e-8cf3-c2e47ec95af4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c6ea7e41-00e2-4b86-a8ae-3dd33fae9c34}, !- Handle
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {247410da-0e3d-4313-846e-a198b8c35dba}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {ed56c110-a37b-4021-9d0b-a029d7abfc06}; !- Layer 1

OS:StandardsInformation:Construction,
  {e933f2c6-22a5-423f-af65-e7f1d427bd50}, !- Handle
  {247410da-0e3d-4313-846e-a198b8c35dba}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {9886a94d-2e86-4306-96ef-54aa4258968a}, !- Handle
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {70342cd9-5aaa-4b1a-9437-ddb93c390224}, !- Handle
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {170279cd-4bc2-4ca2-9934-5454836bcefd}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f6543c2-b183-414f-8cf5-a08ecd10c5b3}, !- Handle
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {ee347b5e-3615-49db-8c56-0ecb251e48e3}, !- Handle
  {83e1702f-972a-4bda-8ca8-2627c566e61f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {768fcf58-16d1-4154-b727-652e2d8a3ef9}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0c8abed6-011c-43f9-8b9b-37c6323dc98f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2ef04f46-fe0c-4aae-bf0c-67f16d70de82}, !- Handle
  {768fcf58-16d1-4154-b727-652e2d8a3ef9}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0c8abed6-011c-43f9-8b9b-37c6323dc98f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {155c371a-385b-4712-9ec1-d58587e7945a}, !- Handle
  {0c8abed6-011c-43f9-8b9b-37c6323dc98f}; !- Material Name

OS:Material:NoMass,
  {ed56c110-a37b-4021-9d0b-a029d7abfc06}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e22daa24-cb56-4dd7-b893-1b40f4f0c8ae}, !- Handle
  {ed56c110-a37b-4021-9d0b-a029d7abfc06}; !- Material Name

OS:Material,
  {29f0247b-38c9-4a06-baad-fb8cc3db64ac}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d567d56-4e4c-4f3a-b004-dd6eb919ff73}, !- Handle
  {29f0247b-38c9-4a06-baad-fb8cc3db64ac}; !- Material Name

OS:Material:NoMass,
  {8b562596-7054-4ce1-b631-83c29f9c997f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {269a0baf-9245-4cea-a665-5ea88412d65a}, !- Handle
  {8b562596-7054-4ce1-b631-83c29f9c997f}; !- Material Name

OS:Material,
  {ca7a3731-a7c5-4d91-9616-689ee5158df0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3cea5fed-efb1-4b1f-962d-326e1ae17f37}, !- Handle
  {ca7a3731-a7c5-4d91-9616-689ee5158df0}; !- Material Name

OS:Material,
  {4326e23b-3900-4565-8510-e3512e2475d3}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c603671b-8186-43ec-9358-347c4a6a027f}, !- Handle
  {4326e23b-3900-4565-8510-e3512e2475d3}; !- Material Name

OS:Material,
  {8bc69f33-74a7-4a41-bc54-e6789c5085c7}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54442c18-9200-456f-9de9-b34648c95d3a}, !- Handle
  {8bc69f33-74a7-4a41-bc54-e6789c5085c7}; !- Material Name

OS:Material,
  {ac2c75f2-df0d-4bb7-a2f0-49771cf707b2}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {235ba509-95b3-4dde-a792-77ced832fc32}, !- Handle
  {ac2c75f2-df0d-4bb7-a2f0-49771cf707b2}; !- Material Name

OS:StandardsInformation:Material,
  {26aa57ce-f1c2-4bed-a0d8-42f82619a9c0}, !- Handle
  {245de246-0c01-4f82-9c7e-d89294fc9b65}; !- Material Name

OS:StandardsInformation:Material,
  {a9319092-6cdc-465f-8178-20a48d18d549}, !- Handle
  {6d6b6017-4122-4366-9c7f-9c5bce84ed51}; !- Material Name

OS:Material,
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b5b9c9af-a2e9-4341-aa3e-d89c7bec2df7}, !- Handle
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {170279cd-4bc2-4ca2-9934-5454836bcefd}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f4e75109-a0d5-4e4c-894f-48939a611fc0}, !- Handle
  {170279cd-4bc2-4ca2-9934-5454836bcefd}; !- Material Name

OS:Material,
  {68cc0426-8034-4a72-b616-3cbefe42bd86}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9593770b-de74-43e6-a8bb-968958e7ac0e}, !- Handle
  {68cc0426-8034-4a72-b616-3cbefe42bd86}; !- Material Name

OS:DefaultSurfaceConstructions,
  {e0c067f8-c93f-45f7-9158-ea107a35dde5}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {74a72e3e-051e-4dc0-83b8-eb7a0fd3fc47}, !- Floor Construction Name
  {aa74cb04-eda4-4abd-8182-fedb07b5b486}, !- Wall Construction Name
  {b539d24d-fc8c-460a-aeff-c6fd11c20820}; !- Roof Ceiling Construction Name

OS:Construction,
  {74a72e3e-051e-4dc0-83b8-eb7a0fd3fc47}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {d5066640-ce20-4430-b5dd-7e2c4059998f}, !- Layer 1
  {29f0247b-38c9-4a06-baad-fb8cc3db64ac}, !- Layer 2
  {8b562596-7054-4ce1-b631-83c29f9c997f}; !- Layer 3

OS:StandardsInformation:Construction,
  {6d51de74-972c-496a-84af-c7742d080578}, !- Handle
  {74a72e3e-051e-4dc0-83b8-eb7a0fd3fc47}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d5066640-ce20-4430-b5dd-7e2c4059998f}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e8e2df7-d7aa-4a18-810b-c72f4a238942}, !- Handle
  {d5066640-ce20-4430-b5dd-7e2c4059998f}; !- Material Name

OS:StandardsInformation:Material,
  {ba7727f2-cb32-4019-a3a1-c50c6884e4bd}, !- Handle
  {29f0247b-38c9-4a06-baad-fb8cc3db64ac}; !- Material Name

OS:StandardsInformation:Material,
  {4d0cda29-711d-4fc2-8f58-e935e97974e9}, !- Handle
  {8b562596-7054-4ce1-b631-83c29f9c997f}; !- Material Name

OS:Construction,
  {aa74cb04-eda4-4abd-8182-fedb07b5b486}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {ca7a3731-a7c5-4d91-9616-689ee5158df0}, !- Layer 1
  {4326e23b-3900-4565-8510-e3512e2475d3}, !- Layer 2
  {35dc6104-e251-4b4f-9e67-20743bc1d700}, !- Layer 3
  {8bc69f33-74a7-4a41-bc54-e6789c5085c7}; !- Layer 4

OS:StandardsInformation:Construction,
  {e0dba2ca-4611-469f-bb56-cc2c042e8f58}, !- Handle
  {aa74cb04-eda4-4abd-8182-fedb07b5b486}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {021fc56e-ffdf-4f58-b48d-fab546a3acff}, !- Handle
  {ca7a3731-a7c5-4d91-9616-689ee5158df0}; !- Material Name

OS:StandardsInformation:Material,
  {81eb0111-99ba-4a13-a6e8-a1d09a523ea6}, !- Handle
  {4326e23b-3900-4565-8510-e3512e2475d3}; !- Material Name

OS:Material:NoMass,
  {35dc6104-e251-4b4f-9e67-20743bc1d700}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a44117c8-91b3-45a0-bcf2-245922609b58}, !- Handle
  {35dc6104-e251-4b4f-9e67-20743bc1d700}; !- Material Name

OS:StandardsInformation:Material,
  {1beac7fa-8384-47fe-be55-2ea401e28b8c}, !- Handle
  {8bc69f33-74a7-4a41-bc54-e6789c5085c7}; !- Material Name

OS:Construction,
  {b539d24d-fc8c-460a-aeff-c6fd11c20820}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {ac2c75f2-df0d-4bb7-a2f0-49771cf707b2}, !- Layer 1
  {6f02fa28-2c09-4dd9-a787-eb8cf0724a96}; !- Layer 2

OS:StandardsInformation:Construction,
  {9f97e461-356f-463e-8a12-13e1af2e89a7}, !- Handle
  {b539d24d-fc8c-460a-aeff-c6fd11c20820}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {521ca740-c8e0-4f1c-9c44-d04c76c9ea91}, !- Handle
  {ac2c75f2-df0d-4bb7-a2f0-49771cf707b2}; !- Material Name

OS:Material:NoMass,
  {6f02fa28-2c09-4dd9-a787-eb8cf0724a96}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.04223585328224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7874d536-279d-4548-8cdc-cdc8bfee40b1}, !- Handle
  {6f02fa28-2c09-4dd9-a787-eb8cf0724a96}; !- Material Name

OS:DefaultSurfaceConstructions,
  {6e851242-d229-4d28-bded-878661f065fd}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {b873e0b9-b889-4b32-9a31-403f1eee33aa}, !- Floor Construction Name
  {718ddd81-d416-4ad9-b9a5-15f7a9761678}, !- Wall Construction Name
  {718ddd81-d416-4ad9-b9a5-15f7a9761678}; !- Roof Ceiling Construction Name

OS:Construction,
  {b873e0b9-b889-4b32-9a31-403f1eee33aa}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}, !- Layer 1
  {a81be4ce-8482-49fe-b334-57e45b93e999}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b8da7d7-4e27-410c-88d9-1a7298e4d607}, !- Handle
  {b873e0b9-b889-4b32-9a31-403f1eee33aa}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {837d74b0-9542-4e3b-b2bf-de89e347e475}, !- Handle
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}; !- Material Name

OS:Material:NoMass,
  {a81be4ce-8482-49fe-b334-57e45b93e999}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57f126a1-7704-4c69-b363-140d5f97b18f}, !- Handle
  {a81be4ce-8482-49fe-b334-57e45b93e999}; !- Material Name

OS:StandardsInformation:Construction,
  {067483ec-ab41-4c33-8abe-46d0fcacf8b7}, !- Handle
  {718ddd81-d416-4ad9-b9a5-15f7a9761678}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {fde90014-4d08-41fe-8730-df301bf7d980}, !- Handle
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}; !- Material Name

OS:Material:NoMass,
  {d5663df8-d899-4082-b8b6-c2b188058ec7}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a9bb80-0b24-4236-8117-ab3b04fc6f84}, !- Handle
  {d5663df8-d899-4082-b8b6-c2b188058ec7}; !- Material Name

OS:Construction,
  {718ddd81-d416-4ad9-b9a5-15f7a9761678}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}, !- Layer 1
  {d5663df8-d899-4082-b8b6-c2b188058ec7}; !- Layer 2

OS:StandardsInformation:Construction,
  {02b8dccd-a1fe-43fe-9ec9-9f835621adff}, !- Handle
  {718ddd81-d416-4ad9-b9a5-15f7a9761678}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {1d0ca48c-8e92-4f78-a0fc-c3b4063f2f33}, !- Handle
  {961b5341-c6e6-47a0-8aec-03f06f4e6d32}; !- Material Name

OS:StandardsInformation:Material,
  {5bfed294-aad7-4146-b204-056fae6502f8}, !- Handle
  {d5663df8-d899-4082-b8b6-c2b188058ec7}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {2a4276b3-a04b-4dd7-94af-b4074ae8d9b0}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {a8425721-d370-453a-8f71-c0e85879a29a}, !- Fixed Window Construction Name
  {a8425721-d370-453a-8f71-c0e85879a29a}, !- Operable Window Construction Name
  {afd29841-e1f9-448c-b51c-a53c0929ce2d}, !- Door Construction Name
  {a8425721-d370-453a-8f71-c0e85879a29a}, !- Glass Door Construction Name
  {62e2fb24-c239-4eea-9fda-821e81866775}, !- Overhead Door Construction Name
  {a8425721-d370-453a-8f71-c0e85879a29a}, !- Skylight Construction Name
  {a8425721-d370-453a-8f71-c0e85879a29a}, !- Tubular Daylight Dome Construction Name
  {a8425721-d370-453a-8f71-c0e85879a29a}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fd9d32ed-0227-438d-b447-1fe93c00815c}, !- Handle
  SimpleGlazing:U=0.160 SHGC=0.600,       !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {afd29841-e1f9-448c-b51c-a53c0929ce2d}, !- Handle
  BTAP-Ext-Door:U-1.6,                    !- Name
  ,                                       !- Surface Rendering Name
  {68cc0426-8034-4a72-b616-3cbefe42bd86}, !- Layer 1
  {e644666d-3997-4cfb-a341-2df7f4d8530d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d653f172-faf0-4063-9e7e-8ee0443465de}, !- Handle
  {afd29841-e1f9-448c-b51c-a53c0929ce2d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {e0f63d9f-409c-4a9e-87e5-e2cd7e240d07}, !- Handle
  {68cc0426-8034-4a72-b616-3cbefe42bd86}; !- Material Name

OS:Material:NoMass,
  {e644666d-3997-4cfb-a341-2df7f4d8530d}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.624982332155477,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {693fcc53-ef2b-4bbe-94fa-f32540e51fbc}, !- Handle
  {e644666d-3997-4cfb-a341-2df7f4d8530d}; !- Material Name

OS:Construction,
  {62e2fb24-c239-4eea-9fda-821e81866775}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.6,            !- Name
  ,                                       !- Surface Rendering Name
  {91b5caeb-60b8-439a-818e-33e0002f6064}; !- Layer 1

OS:StandardsInformation:Construction,
  {f616e32c-d5ec-46f5-9ed2-94713b5ebfe2}, !- Handle
  {62e2fb24-c239-4eea-9fda-821e81866775}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {91b5caeb-60b8-439a-818e-33e0002f6064}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.625,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2e72f8fb-6577-44d8-ab4c-78c53fc345df}, !- Handle
  {91b5caeb-60b8-439a-818e-33e0002f6064}; !- Material Name

OS:Construction,
  {a8425721-d370-453a-8f71-c0e85879a29a}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.160 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {fd9d32ed-0227-438d-b447-1fe93c00815c}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {40c8acff-ccf3-49f3-a4ea-10cb5d1f5598}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 1, !- Name
  {63bebb2b-2c9c-4c4f-be70-626dc812b32e}, !- Heating Setpoint Temperature Schedule Name
  {0b862de8-fe4d-41cf-9ccf-4b3963266cd4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ae83426-0a55-4185-b230-1db8fc4123c4}, !- Handle
  Space Function Storage area Thermostat 1, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {026c32b6-9722-43b1-80cf-4b362fde7575}, !- Handle
  Space Function Retail - mall concourse Thermostat 1, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dcc614c-cf6c-4a14-a04b-51752bc4b6b6}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 1, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4586aa0-d18c-4862-a8cf-fe261098dbb8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 2, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1be538a6-487e-4928-9048-bcd12a5c53df}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 2, !- Name
  {63bebb2b-2c9c-4c4f-be70-626dc812b32e}, !- Heating Setpoint Temperature Schedule Name
  {0b862de8-fe4d-41cf-9ccf-4b3963266cd4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6f44b10-1150-467f-9c8a-23e940a9b0df}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {63bebb2b-2c9c-4c4f-be70-626dc812b32e}, !- Heating Setpoint Temperature Schedule Name
  {0b862de8-fe4d-41cf-9ccf-4b3963266cd4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f5c5c0b-5a51-4121-ae38-e932a937c09a}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 1, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e274974d-65e9-4a09-9d28-f73a2b84f765}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 1, !- Name
  {80dcd733-bc33-48be-a279-32f959983781}, !- Heating Setpoint Temperature Schedule Name
  {0873a0ad-e043-4564-983c-6c682d65880d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc317c2f-af3a-4919-8bc6-41f753f71799}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 1, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f353ba52-c84e-4e52-b78e-bcb91afec71b}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1025a2e-2578-4017-b0ac-15100440c0b6}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93b23e65-bad3-4f46-a6bf-10246d6147b9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 1, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19ed2c00-d5fc-4215-9c51-180858a97cef}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 2, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a742c753-7f2a-46a1-af5e-a7b53d4aa50a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 3, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faf6c29b-6570-4929-b0f4-a803a6324e56}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 4, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {444acc80-f9d5-4452-addd-3f056dc0fe33}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 5, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b12135ea-e54a-4d30-bd39-762944a569f3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 6, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d7c55be-3f30-4b93-877c-22ae2fa31823}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 7, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b7fb9c1-9c20-40e9-94d3-bb6a9a953889}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 8, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e889f5d-3c9f-468a-bb46-230f9113cb60}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 9, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4adf7702-341d-4ca3-9529-9e0597040782}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {ce45f4bc-d997-48ba-afe6-efbaad2993dd}, !- Handle
  Banquet_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6949061-d672-44fe-ae38-b59964db2117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3416, 22.86, 17.5245691573927,       !- X,Y,Z Vertex 1 {m}
  42.3416, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 17.5245691573927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91c65290-3b40-4175-9d29-49ea704e2979}, !- Handle
  Cafe_Flr_1_Wall_East_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3c1c13d-5be9-4500-ac83-9702dcbff44d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 0.0254, 1.56149334169541,       !- X,Y,Z Vertex 1 {m}
  86.563, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.7656, 0.762,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.7656, 1.56149334169541;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa5b95fd-1597-4c31-bf5d-43daa030eab4}, !- Handle
  Cafe_Flr_1_Wall_South_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f5f3eea-5c90-4c29-812d-34c23d76bb81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9754, 0, 1.55571634103347,           !- X,Y,Z Vertex 1 {m}
  53.9754, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  86.5376, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  86.5376, 0, 1.55571634103347;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edc98dad-b650-4b90-9aa1-cbf2aef0b8b1}, !- Handle
  Corridor_Flr_3_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff524237-3ad1-42c1-a472-12eb53be87a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 8.38499487822724,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 8.38499487822724;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecf6adef-3e6b-4912-8d0b-a16c10867dfc}, !- Handle
  Corridor_Flr_3_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {382599fd-7388-49b7-9e36-65853d0ffcef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 8.39446543778802,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  6.6806, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  6.6806, 5.791, 8.39446543778802;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84a908b2-2c43-4325-ba0b-a479140bf816}, !- Handle
  Corridor_Flr_3_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b6684a5-7ed4-468b-bf40-2f4ca6106507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 8.39447257708193,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  79.8834, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  79.8834, 22.86, 8.39447257708193;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64e9c8c6-c6c1-497e-8ff8-487ea59960d4}, !- Handle
  Corridor_Flr_3_Wall_2_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c83ac3a-dbb1-49a9-9c04-88062ea9041b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.2254, 5.791, 8.38499487822724,       !- X,Y,Z Vertex 1 {m}
  76.2254, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 8.38499487822724;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90cd741c-7305-4da5-958e-fcbaf5b6943a}, !- Handle
  Corridor_Flr_6_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08ab83ea-c83b-4572-83ce-5df717da7bb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 17.5289948782272,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 17.5289948782272;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24f9ec60-b643-459c-bce9-77aa1498da29}, !- Handle
  Corridor_Flr_6_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12b9472a-c693-49e5-a9b8-b986e8aff21b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5236, 22.86, 17.5296351730589,       !- X,Y,Z Vertex 1 {m}
  47.5236, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  42.3924, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  42.3924, 22.86, 17.5296351730589;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e06b7840-0e29-443b-95af-b06b0bea2683}, !- Handle
  Corridor_Flr_6_Wall_2_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {513de9ea-0051-4257-9cdc-a25e96cfbbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9474, 5.791, 17.5254196801072,       !- X,Y,Z Vertex 1 {m}
  64.9474, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 17.5254196801072;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0898bfd3-91b9-4cea-b87b-ad46a1b7da93}, !- Handle
  Dining_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d2ca54a-fd2d-4926-b748-981d08e279e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.5276, 22.86, 17.5245691573927,       !- X,Y,Z Vertex 1 {m}
  79.5276, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  47.5744, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  47.5744, 22.86, 17.5245691573927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9739cf9-6c75-417c-ac41-f4e5fc58dc2f}, !- Handle
  Kitchen_Flr_6_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {658ab308-fbb8-4c6c-aec9-487b0ba8548d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 17.5304494382022,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 17.5304494382022;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3ef2f03-0bcf-4044-9e7a-59c3e58be54c}, !- Handle
  Kitchen_Flr_6_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f165543-3d92-4754-b4e9-1f4ac9dfdaf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 17.5254196801072,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 16.914,                !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 17.5254196801072;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {094659c4-f934-4c6f-b30f-8091dbd4b518}, !- Handle
  Kitchen_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b73bc86f-df5f-4a2d-9031-ba9afbb51a3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 17.528049890792,        !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  79.5784, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  79.5784, 22.86, 17.528049890792;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a390ef7c-daad-4c07-bf89-fe4cfe18ef44}, !- Handle
  Laundry_Flr_1_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ba31644-ec77-4da4-859b-dbfdd3211676}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 1.55684558413933,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 0.762,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 1.55684558413933;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5105c03-8f35-4b79-86e9-e06ad7c4ae2e}, !- Handle
  Laundry_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5340511d-3487-457f-9c38-09206225aa62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 1.56338426966292,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 1.56338426966292;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c45aebc-e8af-48cd-a2e8-d15ded48efbb}, !- Handle
  Lobby_Flr_1_Wall_1_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0779a3c-3a11-4697-babc-7a5313fa15eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9246, 22.86, 1.55522691245881,       !- X,Y,Z Vertex 1 {m}
  53.9246, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 22.86, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 22.86, 1.55522691245881; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e00f859b-d646-4fb6-b8f6-2d8e3fdf073c}, !- Handle
  Lobby_Flr_1_Wall_1_South_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {854a300e-6437-4c71-9898-44f28fa3b198}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6074, 0, 1.55543133855737,           !- X,Y,Z Vertex 1 {m}
  11.6074, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  53.9246, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  53.9246, 0, 1.55543133855737;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3abd950-949b-4b09-8bf6-d62116eabe09}, !- Handle
  Lobby_Flr_1_Wall_1_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd9bb057-f10f-4338-a594-160aeb71fc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 1.55838391807762,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.5224, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.5224, 1.55838391807762;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d680617-7e91-4dc2-b249-622e67f0fbb0}, !- Handle
  Lobby_Flr_1_Wall_2_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {307dac50-657d-4122-89c7-4936a307bcc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 1.56791186440678,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  78.9684, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  78.9684, 22.86, 1.56791186440678;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4221c55-b5b1-4a6c-a438-e3b0486feb7b}, !- Handle
  Mech_Flr_1_Wall_North_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b109b8f9-32e1-413e-a8c2-a961a414bc3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.7736, 22.86, 1.55702826397944,       !- X,Y,Z Vertex 1 {m}
  69.7736, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  53.9754, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  53.9754, 22.86, 1.55702826397944;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bd5a16-c7de-4d3c-99e1-26b27c94ee4d}, !- Handle
  Retail_1_Flr_1_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41291f20-d018-46cb-8ce5-01d01fd4d407}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.55797122242264,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5566, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5566, 0, 1.55797122242264;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbfabb64-aa43-4905-bd12-d6c9b16e1c95}, !- Handle
  Retail_1_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99d244f9-99ef-413c-a448-d83ff1d27f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.7656, 1.56149334169541,            !- X,Y,Z Vertex 1 {m}
  0, 5.7656, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.56149334169541; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1f3c264-f15d-431a-acca-0c5eaaef69fc}, !- Handle
  Retail_2_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32f024e0-47c0-4bf7-bf8e-383c0eb545b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.4716, 1.56052910205554,           !- X,Y,Z Vertex 1 {m}
  0, 12.4716, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 1.56052910205554;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0011f89-e52a-4687-86f4-9f5c408af8ba}, !- Handle
  Room_1_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1be7b74d-c407-4a81-a139-e8a1b62fcf4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 8.38644943820225,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 8.38644943820225;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cfb4956-67c8-4cd8-9f08-27ae33e30d5a}, !- Handle
  Room_1_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1a54545-58a4-4b92-ba32-c05141dc81ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 8.38325004125315,           !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 7.77,                        !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 8.38325004125315;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf763b57-ec97-4d22-8fd5-b15ee7724f24}, !- Handle
  Room_1_Flr_6_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e1f6fab-5da8-4429-850a-554b47078add}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 17.5304494382022,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 17.5304494382022;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {941cdb62-5dca-4f96-9976-d86a65535bba}, !- Handle
  Room_1_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {067728c2-de64-4fcf-b674-48303b699619}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 17.5272500412532,           !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 16.914,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 17.5272500412532;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {131e9224-a4ce-4390-8ccf-595f6ba8110e}, !- Handle
  Room_2_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb1b11cd-8d96-4543-a168-480fa4e4fa65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 8.38644943820225,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 7.77,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 8.38644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6532676c-32a1-4e69-a255-73d2e91b1a35}, !- Handle
  Room_2_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c55e1676-5a66-489e-b534-6851b493f34f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 8.38325047152018,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 7.77,                       !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 8.38325047152018;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9abba12-b6bb-44b8-8b8c-e31368fd5be6}, !- Handle
  Room_2_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3f64410-de6f-416b-b862-f40a951bfc93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 17.5304494382022,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 16.914,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 17.5304494382022; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e4fd43c-0901-4b06-9715-61308a522308}, !- Handle
  Room_2_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdaee94d-b76a-49a0-a37f-6835aa3abafa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 17.5272504715202,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 16.914,                     !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 17.5272504715202;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ec965c1-f991-4a28-bbd8-131286558d6d}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11e9d2ed-22d2-4967-86d0-14c753940299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7314, 5.791, 8.38818734401863,        !- X,Y,Z Vertex 1 {m}
  6.7314, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  10.3376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3376, 5.791, 8.38818734401863;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {debb13d3-2a9d-4f52-a9a9-f6344c436ddc}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3bab6c54-d46a-4418-8023-453aa3b8b00d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 17.5282531554273,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  11.2526, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  11.2526, 5.791, 17.5282531554273;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f54cb90-84bb-42f9-a322-0d07c9aa982c}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b053194-22f1-4933-8ea4-e17a1863840e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9956, 22.86, 8.38818496340652,       !- X,Y,Z Vertex 1 {m}
  13.9956, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 8.38818496340652;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384cf0bb-1fa0-47ac-9a6c-6f5d98233344}, !- Handle
  Room_5_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22c0828d-2300-4ace-b4f3-888e5d536f77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 8.38325004125315,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.3006, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.3006, 8.38325004125315;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d227553a-7600-4e2d-8f0f-336200019d6b}, !- Handle
  Room_5_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {604aee56-b420-485f-be26-ef2e466e7d20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 8.38644943820225,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 8.38644943820225;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46c57532-b656-4233-b11e-701db92d27d4}, !- Handle
  Room_6_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b84a3f5-1507-47bd-8deb-3119f35e3376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 14.3514, 8.38325047152018,      !- X,Y,Z Vertex 1 {m}
  86.563, 14.3514, 7.77,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 8.38325047152018;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9db7107-dd6a-40aa-9805-c7100d1770bf}, !- Handle
  Room_6_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {228be3ab-60a2-4075-a255-0ca7e031bd61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 8.38644943820225,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 8.38644943820225;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {babb7bcd-f0f2-4edd-bb66-71caeabc2a99}, !- Handle
  Storage_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60d2b6bc-3233-4bdd-97d1-ba1d5bbda333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.9176, 22.86, 1.55890726256983,       !- X,Y,Z Vertex 1 {m}
  78.9176, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  69.8244, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  69.8244, 22.86, 1.55890726256983;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c252abb-a10b-45c5-9ddd-01b20e0e34a6}, !- Handle
  Banquet_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7566bb8d-e91b-4527-9da5-d89c4a838e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.9431559775952, 16.5198813774585, 19.2, !- X,Y,Z Vertex 1 {m}
  29.9431559775952, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  22.7868440224048, 18.8371186225415, 19.2, !- X,Y,Z Vertex 3 {m}
  22.7868440224048, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fee71ab-81df-4f16-b2fb-17f11255a5c7}, !- Handle
  Cafe_Flr_1_Ceiling_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ced77fc4-23fd-484c-93e6-5fac2b0709f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.90274424751, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.90274424751, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  66.61025575249, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  66.61025575249, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbd2739d-7b46-48fc-b8a6-58e8b1f4391d}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_0,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.8654746734504, 11.313776759771, 19.2, !- X,Y,Z Vertex 1 {m}
  21.2555253265496, 11.313776759771, 19.2, !- X,Y,Z Vertex 2 {m}
  21.2555253265496, 10.632223240229, 19.2, !- X,Y,Z Vertex 3 {m}
  30.8654746734504, 10.632223240229, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {937fd57c-ea26-4720-8c86-0b57e419c29b}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_1,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.5373652129702, 18.8371186225415, 19.2, !- X,Y,Z Vertex 1 {m}
  44.3786347870298, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  44.3786347870298, 16.5198813774585, 19.2, !- X,Y,Z Vertex 3 {m}
  45.5373652129702, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfd5abb6-b4a9-48ab-b2d2-3d65f5c8a1e6}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_2,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.11495348288506, 18.8371186225415, 19.2, !- X,Y,Z Vertex 1 {m}
  6.82004651711494, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  6.82004651711494, 16.5198813774585, 19.2, !- X,Y,Z Vertex 3 {m}
  8.11495348288506, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78c453fd-6b86-426a-9235-77c5602de1a9}, !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_0,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  75.3648722153972, 8.02897683308471, 19.2, !- X,Y,Z Vertex 1 {m}
  71.5481277846028, 8.02897683308471, 19.2, !- X,Y,Z Vertex 2 {m}
  71.5481277846028, 7.21102316691529, 19.2, !- X,Y,Z Vertex 3 {m}
  75.3648722153972, 7.21102316691529, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de2f8bb9-cba9-4c39-b8b9-875bf6527820}, !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_1,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  68.6207326640524, 11.313776759771, 19.2, !- X,Y,Z Vertex 1 {m}
  60.9192673359476, 11.313776759771, 19.2, !- X,Y,Z Vertex 2 {m}
  60.9192673359476, 10.632223240229, 19.2, !- X,Y,Z Vertex 3 {m}
  68.6207326640524, 10.632223240229, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fee0712-9919-4b5a-9082-67db7283b002}, !- Handle
  Dining_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c69b838e-4b64-40bf-aafe-cd0c477fef21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  67.1291559775952, 16.5198813774585, 19.2, !- X,Y,Z Vertex 1 {m}
  67.1291559775952, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  59.9728440224048, 18.8371186225415, 19.2, !- X,Y,Z Vertex 3 {m}
  59.9728440224048, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fed1f9cb-03bb-404b-b793-3654b2a57c82}, !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_0,       !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.7881651396565, 9.89375359285568, 19.2, !- X,Y,Z Vertex 1 {m}
  83.7658348603435, 9.89375359285568, 19.2, !- X,Y,Z Vertex 2 {m}
  83.7658348603435, 8.39424640714432, 19.2, !- X,Y,Z Vertex 3 {m}
  84.7881651396565, 8.39424640714432, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21a39971-f952-4acf-b96c-de5115f092f5}, !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_1,       !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  83.8417418261137, 18.8371186225415, 19.2, !- X,Y,Z Vertex 1 {m}
  82.2742581738863, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  82.2742581738863, 16.5198813774585, 19.2, !- X,Y,Z Vertex 3 {m}
  83.8417418261137, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {189bd5c2-9196-4fac-9afe-5036014deb4c}, !- Handle
  Lobby_Flr_1_Ceiling_2_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e07ddceb-3c24-4fe8-8c42-4dfafb3bb4ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.5028864035356, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.5028864035356, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  28.0291135964644, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  28.0291135964644, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd7c8446-ecd2-4ba7-80fc-0c9822ffcbd3}, !- Handle
  Retail_1_Flr_1_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {274c7a29-1623-46cd-8382-62d8ea74d1ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08590696577013, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.08590696577013, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.49609303422987, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.49609303422987, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77896a3d-eb2f-475e-a328-cdb1045958cd}, !- Handle
  Room_1_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {cf7d71e6-f4ef-40c8-a46c-72b13c07336e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.79716513965645, 9.10425799060196, 19.2, !- X,Y,Z Vertex 1 {m}
  2.79716513965645, 11.012742009398, 19.2, !- X,Y,Z Vertex 2 {m}
  1.77483486034355, 11.012742009398, 19.2, !- X,Y,Z Vertex 3 {m}
  1.77483486034355, 9.10425799060196, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df5af069-73e1-4b6a-bc0e-b47066334c0d}, !- Handle
  Room_2_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb5cd29-a61e-4f1d-a376-0e8c63c45f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.79716513965645, 17.6388697940008, 19.2, !- X,Y,Z Vertex 1 {m}
  2.79716513965645, 19.5471302059992, 19.2, !- X,Y,Z Vertex 2 {m}
  1.77483486034355, 19.5471302059992, 19.2, !- X,Y,Z Vertex 3 {m}
  1.77483486034355, 17.6388697940008, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c637cbac-4492-478a-a01d-3a001c474fcf}, !- Handle
  Room_3_Mult9_Flr_6_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {694d11be-e12d-4d61-b675-01bdc2238d4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.67475359285568, 7.21102316691529, 19.2, !- X,Y,Z Vertex 1 {m}
  8.67475359285568, 8.02897683308471, 19.2, !- X,Y,Z Vertex 2 {m}
  7.17524640714432, 8.02897683308471, 19.2, !- X,Y,Z Vertex 3 {m}
  7.17524640714432, 7.21102316691529, 19.2; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32cf98b6-92f4-4862-bc44-fd495b4640a5}, !- Handle
  Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cc8842a-a3b8-4717-9a90-db6df357c157}, !- Zone Air Inlet Port List
  {af47670a-719a-45d0-a7ab-9e78725e7406}, !- Zone Air Exhaust Port List
  {c1984146-dd5b-468c-a1ac-0bde9aa61664}, !- Zone Air Node Name
  {7beabbb3-db1d-4464-85cb-68380c7fc874}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {399e6ba8-1523-4024-87b0-284641105b5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b1b6821-48c6-49fb-8ad6-cd5551629bd2}, !- Handle
  Node 1,                                 !- Name
  {c1984146-dd5b-468c-a1ac-0bde9aa61664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1984146-dd5b-468c-a1ac-0bde9aa61664}, !- Handle
  {c9c45fcc-1061-46e2-8a29-1746dfb05794}, !- Name
  {32cf98b6-92f4-4862-bc44-fd495b4640a5}, !- Source Object
  11,                                     !- Outlet Port
  {4b1b6821-48c6-49fb-8ad6-cd5551629bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cc8842a-a3b8-4717-9a90-db6df357c157}, !- Handle
  {992d7c24-07aa-4273-b6b4-f388773aa760}, !- Name
  {32cf98b6-92f4-4862-bc44-fd495b4640a5}, !- HVAC Component
  {65211d42-b698-4614-a0c4-709baae89d81}, !- Port 1
  {e65b5e09-17b5-4dcf-8012-c9ab52cb124d}; !- Port 2

OS:PortList,
  {af47670a-719a-45d0-a7ab-9e78725e7406}, !- Handle
  {86a018b1-96f2-4924-b1cf-e5021d021786}, !- Name
  {32cf98b6-92f4-4862-bc44-fd495b4640a5}, !- HVAC Component
  {ee88568a-c695-4862-b08e-24cea7bae7ad}; !- Port 1

OS:Sizing:Zone,
  {89746d25-acc1-4005-8323-827ebc3bf1ab}, !- Handle
  {32cf98b6-92f4-4862-bc44-fd495b4640a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbea9b91-4c72-4360-8334-c441b5bc17eb}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {32cf98b6-92f4-4862-bc44-fd495b4640a5}, !- Thermal Zone
  {d2980afd-6a81-4fc4-9610-9eca2d9cd3b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {28462805-3705-4aac-bcfa-073e1f1aba9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9d46d1e7-d58d-4a00-ad9e-8e33dc33f604}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {399e6ba8-1523-4024-87b0-284641105b5a}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 3, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4adf5ff2-daea-4a88-8802-80c7e292c53b}, !- Handle
  Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29561549-c98c-4d15-85fc-4d4c93a755ea}, !- Zone Air Inlet Port List
  {c7e1b40b-e85d-4ff1-950f-6c4c123e3743}, !- Zone Air Exhaust Port List
  {ffd49db2-4d3e-4e63-94eb-af53e69cdae8}, !- Zone Air Node Name
  {0de098dc-ba14-4b86-a234-9a72e4785f57}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4583c81e-cc01-4d48-a7a4-9d84f401ded5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7661056b-cb35-4192-8c38-dbbe2a30ead4}, !- Handle
  Node 2,                                 !- Name
  {ffd49db2-4d3e-4e63-94eb-af53e69cdae8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffd49db2-4d3e-4e63-94eb-af53e69cdae8}, !- Handle
  {e6d89c5a-9d70-4850-ab90-99c1fcffe73a}, !- Name
  {4adf5ff2-daea-4a88-8802-80c7e292c53b}, !- Source Object
  11,                                     !- Outlet Port
  {7661056b-cb35-4192-8c38-dbbe2a30ead4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29561549-c98c-4d15-85fc-4d4c93a755ea}, !- Handle
  {83cbbcc5-62c3-4ece-8e6e-a140d6f4e877}, !- Name
  {4adf5ff2-daea-4a88-8802-80c7e292c53b}, !- HVAC Component
  {c31edc40-6438-44be-ae0e-0994867685c7}, !- Port 1
  {1ea7807b-5a4f-4d10-967c-2b0bb9067c45}; !- Port 2

OS:PortList,
  {c7e1b40b-e85d-4ff1-950f-6c4c123e3743}, !- Handle
  {4435f322-0f5e-4d81-9260-409c8ff5e1fa}, !- Name
  {4adf5ff2-daea-4a88-8802-80c7e292c53b}, !- HVAC Component
  {c7203dbc-4e9b-4885-b6ca-569512873cd7}; !- Port 1

OS:Sizing:Zone,
  {daf663d0-32c2-4356-8a80-edb295ccb262}, !- Handle
  {4adf5ff2-daea-4a88-8802-80c7e292c53b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d644202b-219b-47f9-a1e1-a8845ae7e6a0}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4adf5ff2-daea-4a88-8802-80c7e292c53b}, !- Thermal Zone
  {1a47931f-1bf5-4b04-b989-c4229da33abc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {07ffa0b0-554f-461e-addd-2ef0d8e5d788}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a621fb18-ffca-4e35-b661-2d51cae7e49b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4583c81e-cc01-4d48-a7a4-9d84f401ded5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 10, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54fc71bc-c8c5-40bd-a2e6-31a21fad5432}, !- Handle
  Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18855500-58f3-447e-b597-072d388c58b9}, !- Zone Air Inlet Port List
  {fe1076e0-6aa0-4cc3-954d-254fc00a3a62}, !- Zone Air Exhaust Port List
  {1c8d2572-bfde-4a07-ad06-438a2e7954f2}, !- Zone Air Node Name
  {f7f11e71-f6c4-425a-81ad-926e3535ff12}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05609ed6-4dc0-4023-a6b3-bba881978d2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e182c6e4-35f1-42ac-b8b2-88aa06c1880a}, !- Handle
  Node 3,                                 !- Name
  {1c8d2572-bfde-4a07-ad06-438a2e7954f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c8d2572-bfde-4a07-ad06-438a2e7954f2}, !- Handle
  {ed769003-4cc1-411c-9bc5-6d87a586d56b}, !- Name
  {54fc71bc-c8c5-40bd-a2e6-31a21fad5432}, !- Source Object
  11,                                     !- Outlet Port
  {e182c6e4-35f1-42ac-b8b2-88aa06c1880a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18855500-58f3-447e-b597-072d388c58b9}, !- Handle
  {9be6dd70-2674-4ee4-bf63-d999737de929}, !- Name
  {54fc71bc-c8c5-40bd-a2e6-31a21fad5432}, !- HVAC Component
  {89ea019a-9213-4012-8364-71a56ed61228}, !- Port 1
  {89251192-6098-4af2-8a34-89b1b5cb3972}; !- Port 2

OS:PortList,
  {fe1076e0-6aa0-4cc3-954d-254fc00a3a62}, !- Handle
  {083b0480-2fd2-43a9-87d2-feaf4a32eb5b}, !- Name
  {54fc71bc-c8c5-40bd-a2e6-31a21fad5432}, !- HVAC Component
  {8be2e559-b05c-4921-ae36-475c80487555}; !- Port 1

OS:Sizing:Zone,
  {3ea09b4d-f5c3-48b3-91f6-ee330f998399}, !- Handle
  {54fc71bc-c8c5-40bd-a2e6-31a21fad5432}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44c895ea-b874-4a76-bd7c-e7919386c653}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {54fc71bc-c8c5-40bd-a2e6-31a21fad5432}, !- Thermal Zone
  {5ac92ec9-f2ae-4dd8-a7c6-91b8c6bff716}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dd73810a-693a-47a5-a70b-dff86eb7adc5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ce5d3ff6-1765-45d2-bb64-96c1caa6c47e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {05609ed6-4dc0-4023-a6b3-bba881978d2c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 11, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05b35c72-7e2f-45f6-a8e7-835c748651f4}, !- Handle
  Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10f219ca-4673-4b23-87c9-7509cecd7bc3}, !- Zone Air Inlet Port List
  {a5848eb5-be5d-4c89-b4a7-1156fd442164}, !- Zone Air Exhaust Port List
  {327ed991-1f7b-4719-8d10-4582b600f7cb}, !- Zone Air Node Name
  {4fbfcc88-b1a5-474a-863b-db82a6ca0856}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17241f1d-6be9-44b0-b058-d33e9253d718}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93718fe4-6ca0-4a9c-a7cd-9dbb56c68a21}, !- Handle
  Node 4,                                 !- Name
  {327ed991-1f7b-4719-8d10-4582b600f7cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {327ed991-1f7b-4719-8d10-4582b600f7cb}, !- Handle
  {edd4eff2-7ffb-4070-a798-0b0fa69d8b25}, !- Name
  {05b35c72-7e2f-45f6-a8e7-835c748651f4}, !- Source Object
  11,                                     !- Outlet Port
  {93718fe4-6ca0-4a9c-a7cd-9dbb56c68a21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10f219ca-4673-4b23-87c9-7509cecd7bc3}, !- Handle
  {f047d7aa-af6d-4675-a26f-77d1aeb001b0}, !- Name
  {05b35c72-7e2f-45f6-a8e7-835c748651f4}, !- HVAC Component
  {58aa9f4b-de19-470f-95ea-7b82ea01fbf5}, !- Port 1
  {3ef0d3cb-5fc8-4a65-bc97-a4765d7e667f}; !- Port 2

OS:PortList,
  {a5848eb5-be5d-4c89-b4a7-1156fd442164}, !- Handle
  {2fa3f397-d20a-4612-a9a0-d95681240a81}, !- Name
  {05b35c72-7e2f-45f6-a8e7-835c748651f4}, !- HVAC Component
  {a51591dc-c739-4856-9d4e-900e1b721216}; !- Port 1

OS:Sizing:Zone,
  {a7c05a53-d6f8-47b5-a09d-587ac53b9517}, !- Handle
  {05b35c72-7e2f-45f6-a8e7-835c748651f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86b542be-155e-4791-abcc-12967788db7d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {05b35c72-7e2f-45f6-a8e7-835c748651f4}, !- Thermal Zone
  {e01ab82d-7ad4-48c3-bf82-b905cbc98c1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9a78c687-44ee-4072-b50b-7dc494f0c9fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2245b2ad-8ffa-4b98-9460-0ee449139d65}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {17241f1d-6be9-44b0-b058-d33e9253d718}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 12, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7e9a940-2965-4fa2-8770-fc2be5b6f4f5}, !- Handle
  Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {752df5d6-0279-4ded-ac66-928fa199015c}, !- Zone Air Inlet Port List
  {6ce11fc7-5594-4ebe-b054-62c8e2086eaf}, !- Zone Air Exhaust Port List
  {d7e68d06-540f-4248-9df2-0fd5537a62f2}, !- Zone Air Node Name
  {739e9bc7-650d-43c9-a3c8-d3c800fb944c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c305f26f-6e9b-487a-a8f2-4e551c7b5852}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fb989a9-8e8d-4c80-b7fb-9cb348f0a53c}, !- Handle
  Node 5,                                 !- Name
  {d7e68d06-540f-4248-9df2-0fd5537a62f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7e68d06-540f-4248-9df2-0fd5537a62f2}, !- Handle
  {fa27f437-5485-417d-a005-4a662b3e4075}, !- Name
  {c7e9a940-2965-4fa2-8770-fc2be5b6f4f5}, !- Source Object
  11,                                     !- Outlet Port
  {9fb989a9-8e8d-4c80-b7fb-9cb348f0a53c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {752df5d6-0279-4ded-ac66-928fa199015c}, !- Handle
  {26b47753-5cab-4493-9cd1-26fdc4e4e32c}, !- Name
  {c7e9a940-2965-4fa2-8770-fc2be5b6f4f5}, !- HVAC Component
  {d67cbcc9-cdbd-49dd-b243-ea7af5afce4c}, !- Port 1
  {17ddcc33-c1f2-465f-b6e4-ed4e9988c636}; !- Port 2

OS:PortList,
  {6ce11fc7-5594-4ebe-b054-62c8e2086eaf}, !- Handle
  {681be952-daed-4508-8933-b6a7267c14b3}, !- Name
  {c7e9a940-2965-4fa2-8770-fc2be5b6f4f5}, !- HVAC Component
  {955a41d6-02b0-4d78-80d3-069dc4d7759e}; !- Port 1

OS:Sizing:Zone,
  {09e9bd51-531a-4662-a345-cc454fadcb26}, !- Handle
  {c7e9a940-2965-4fa2-8770-fc2be5b6f4f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c22050e-7901-4ce9-8303-5199b4c1d784}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c7e9a940-2965-4fa2-8770-fc2be5b6f4f5}, !- Thermal Zone
  {8d9c82b2-2e28-4f5b-991f-0bc35aab03f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a7537d8a-e60a-44c8-8ced-5bbb258aa4a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6b621718-9e96-4731-9850-d5b464655a3d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c305f26f-6e9b-487a-a8f2-4e551c7b5852}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 13, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {700307da-fb91-448a-ad20-fa8b043b963a}, !- Handle
  Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ff950ab-64b3-4f3f-b761-e7721ada73c9}, !- Zone Air Inlet Port List
  {e94e8901-6e37-40d0-998d-d36a0f3c2233}, !- Zone Air Exhaust Port List
  {e229a3de-4965-4996-9ec1-39338021e774}, !- Zone Air Node Name
  {e650fc4b-9a31-48de-b84c-8c0329240d31}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16499770-88aa-4246-b116-26300f88b9e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f990311-1bf0-420b-b3f3-cb310705b64d}, !- Handle
  Node 6,                                 !- Name
  {e229a3de-4965-4996-9ec1-39338021e774}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e229a3de-4965-4996-9ec1-39338021e774}, !- Handle
  {25ae1613-831e-43e2-9615-3eb4f7953070}, !- Name
  {700307da-fb91-448a-ad20-fa8b043b963a}, !- Source Object
  11,                                     !- Outlet Port
  {2f990311-1bf0-420b-b3f3-cb310705b64d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ff950ab-64b3-4f3f-b761-e7721ada73c9}, !- Handle
  {ea0d2f15-19fe-47a1-8fb8-7913d889c301}, !- Name
  {700307da-fb91-448a-ad20-fa8b043b963a}, !- HVAC Component
  {82c24932-5bf6-43b2-b384-77a6f4583280}, !- Port 1
  {dcd7ab60-4f8c-4840-985b-777696dea44a}; !- Port 2

OS:PortList,
  {e94e8901-6e37-40d0-998d-d36a0f3c2233}, !- Handle
  {0d852a08-2b86-43cd-b3b7-33ff86184ccc}, !- Name
  {700307da-fb91-448a-ad20-fa8b043b963a}, !- HVAC Component
  {a2e00e3c-a42d-44d4-8766-7091a780e7f1}; !- Port 1

OS:Sizing:Zone,
  {06fde2f0-2de3-457b-96a6-a25999373a45}, !- Handle
  {700307da-fb91-448a-ad20-fa8b043b963a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aaa3c606-76fb-4025-b4de-aea74cd09f6e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {700307da-fb91-448a-ad20-fa8b043b963a}, !- Thermal Zone
  {b65a1ce2-b3af-4a6a-bfcf-59d8568ca61d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b6db294c-4235-4814-aa00-712aa5f776b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {03198538-0dc5-4cf2-a7a0-f3b1a6a5d23e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {16499770-88aa-4246-b116-26300f88b9e5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 14, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a924b1c-1c00-4744-a4e8-50b6f84442ea}, !- Handle
  Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c2a498c-fd09-46c9-b70e-4e26d8dcd83b}, !- Zone Air Inlet Port List
  {8991293f-6cb4-465a-80d4-994c9148b1be}, !- Zone Air Exhaust Port List
  {ed0146df-b63d-4104-804f-099edc02ad7d}, !- Zone Air Node Name
  {2ca54ab7-dd4d-401f-8d34-492f389fbee5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b67727f7-77fa-4c25-82ac-eba1bdeb73da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f635f49-90c0-40b0-a086-0a68ff62a87d}, !- Handle
  Node 7,                                 !- Name
  {ed0146df-b63d-4104-804f-099edc02ad7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed0146df-b63d-4104-804f-099edc02ad7d}, !- Handle
  {e5c81cea-8f50-4d6a-8758-a9b8405934db}, !- Name
  {6a924b1c-1c00-4744-a4e8-50b6f84442ea}, !- Source Object
  11,                                     !- Outlet Port
  {6f635f49-90c0-40b0-a086-0a68ff62a87d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c2a498c-fd09-46c9-b70e-4e26d8dcd83b}, !- Handle
  {6f69b679-9b69-4bf1-9b4d-077ec0148539}, !- Name
  {6a924b1c-1c00-4744-a4e8-50b6f84442ea}, !- HVAC Component
  {7fd4b3c8-c71c-45e4-b7af-d7d1364ee7b5}, !- Port 1
  {b7ed88c1-890c-472e-93f2-97b368e39c72}; !- Port 2

OS:PortList,
  {8991293f-6cb4-465a-80d4-994c9148b1be}, !- Handle
  {bcf29e4e-e534-4bef-a50e-a64f71c06e0d}, !- Name
  {6a924b1c-1c00-4744-a4e8-50b6f84442ea}, !- HVAC Component
  {df68f48c-d4a8-46a1-8931-d069d50d74de}; !- Port 1

OS:Sizing:Zone,
  {5a7662df-640d-4639-9388-0ad8b7832d24}, !- Handle
  {6a924b1c-1c00-4744-a4e8-50b6f84442ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92c54eab-5b9f-481b-b204-62d6711f95c7}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6a924b1c-1c00-4744-a4e8-50b6f84442ea}, !- Thermal Zone
  {e30c34c4-32fe-4dc9-8285-20ddc77a15b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c7866dc3-6a38-4b27-93d3-2b2ea25e361b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c9dc2759-ddd4-459f-b89b-feb502412eab}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b67727f7-77fa-4c25-82ac-eba1bdeb73da}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 15, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b9ab04c-a038-4c88-ad57-3dc9704b24b9}, !- Handle
  Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5c2b814-2cee-4f67-8621-b7f521676be3}, !- Zone Air Inlet Port List
  {7ee5174c-eaf8-46a4-a946-39237e616144}, !- Zone Air Exhaust Port List
  {e5bef1e3-4a5f-48cb-b05f-06c003ababe3}, !- Zone Air Node Name
  {cccb4a5e-8915-4ba0-b6a8-caef65942358}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {009bf652-0716-4501-ab43-bae34fa56905}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb5a9af8-5520-4110-ad3d-3be411eef355}, !- Handle
  Node 8,                                 !- Name
  {e5bef1e3-4a5f-48cb-b05f-06c003ababe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5bef1e3-4a5f-48cb-b05f-06c003ababe3}, !- Handle
  {cc5f6c16-1aa1-4686-883a-f08129ef9753}, !- Name
  {4b9ab04c-a038-4c88-ad57-3dc9704b24b9}, !- Source Object
  11,                                     !- Outlet Port
  {cb5a9af8-5520-4110-ad3d-3be411eef355}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5c2b814-2cee-4f67-8621-b7f521676be3}, !- Handle
  {9b1d76aa-15d7-4c87-8778-531746e90044}, !- Name
  {4b9ab04c-a038-4c88-ad57-3dc9704b24b9}, !- HVAC Component
  {51fe3f11-89dc-4bd2-88de-5b0b608857a2}, !- Port 1
  {7b3d6fd7-72d0-4f02-97cb-26d138e48ea6}; !- Port 2

OS:PortList,
  {7ee5174c-eaf8-46a4-a946-39237e616144}, !- Handle
  {597ba843-c495-474d-a365-a25b099d3d24}, !- Name
  {4b9ab04c-a038-4c88-ad57-3dc9704b24b9}, !- HVAC Component
  {49a5c091-7d33-4b36-967d-8507e8d3efa5}; !- Port 1

OS:Sizing:Zone,
  {8507caaf-3f38-4f29-ad9f-f9d5ea25c97b}, !- Handle
  {4b9ab04c-a038-4c88-ad57-3dc9704b24b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ca8971d-f2a9-4aa5-bfe8-6ac653564b26}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {4b9ab04c-a038-4c88-ad57-3dc9704b24b9}, !- Thermal Zone
  {46b582e9-641b-47b3-a8ee-c4af22f97bd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8f9d485e-8770-414f-95e5-5297863a328c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ee669811-cde2-4e6b-9595-8bdd3c2c8f58}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {009bf652-0716-4501-ab43-bae34fa56905}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 16, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b27988f-2164-4a72-b3ff-3498c2cc2723}, !- Handle
  Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a87392a-54ce-4eb7-a2d5-554505200909}, !- Zone Air Inlet Port List
  {cb1f0325-03c2-4620-8818-22af7eef8fcc}, !- Zone Air Exhaust Port List
  {c63887ac-92dc-43ea-b885-0f00e538e521}, !- Zone Air Node Name
  {9f35bf87-3305-49e0-a8fb-62933a7e1575}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4133615-bda5-43ee-bd15-6487a5ff7cce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7badac5b-167f-4fb1-9dc2-952010b1e3ff}, !- Handle
  Node 9,                                 !- Name
  {c63887ac-92dc-43ea-b885-0f00e538e521}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c63887ac-92dc-43ea-b885-0f00e538e521}, !- Handle
  {96344b2f-89fb-498b-b243-2a26166de9d1}, !- Name
  {5b27988f-2164-4a72-b3ff-3498c2cc2723}, !- Source Object
  11,                                     !- Outlet Port
  {7badac5b-167f-4fb1-9dc2-952010b1e3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a87392a-54ce-4eb7-a2d5-554505200909}, !- Handle
  {e26e96f6-cdd4-402f-acb2-2f5e68168b1b}, !- Name
  {5b27988f-2164-4a72-b3ff-3498c2cc2723}, !- HVAC Component
  {e3cc3c71-41f9-44f3-ac3b-6648f081a34c}, !- Port 1
  {cebd7836-3bf0-45ee-9e4c-78ec85c50779}; !- Port 2

OS:PortList,
  {cb1f0325-03c2-4620-8818-22af7eef8fcc}, !- Handle
  {38415988-3b1c-475e-b49b-decf574f9532}, !- Name
  {5b27988f-2164-4a72-b3ff-3498c2cc2723}, !- HVAC Component
  {f8863505-3445-46f6-ae1c-9ced77fcea9f}; !- Port 1

OS:Sizing:Zone,
  {3cba8de8-a45e-40ee-bd50-11fa54e724b7}, !- Handle
  {5b27988f-2164-4a72-b3ff-3498c2cc2723}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67334091-a215-4f42-84ca-f13e779ee19d}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {5b27988f-2164-4a72-b3ff-3498c2cc2723}, !- Thermal Zone
  {7bf85401-8029-44cd-844a-113cac7c7b4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c42e401e-97da-4e93-8621-34b8895d88c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7748fb61-3621-4703-bc3a-38bec7b04cf2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e4133615-bda5-43ee-bd15-6487a5ff7cce}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 17, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2b26fbeb-ef9d-4405-b253-fc8ba3b1963d}, !- Handle
  Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {823df674-993f-4f5c-9f5f-ae6b9b2c335f}, !- Zone Air Inlet Port List
  {96afbe00-b464-40e1-ade9-9d6dd8722ae5}, !- Zone Air Exhaust Port List
  {5e5c5696-55f9-4b2a-9f27-c3fad9bfb955}, !- Zone Air Node Name
  {84515032-9dff-443f-96ed-449d7ba7f1e1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccd9e104-2614-4805-9030-a4659f92f90d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b387661-40e8-4ee1-b1e3-1b6053bd3228}, !- Handle
  Node 10,                                !- Name
  {5e5c5696-55f9-4b2a-9f27-c3fad9bfb955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e5c5696-55f9-4b2a-9f27-c3fad9bfb955}, !- Handle
  {a5417112-4097-4968-928a-42c2b4d93979}, !- Name
  {2b26fbeb-ef9d-4405-b253-fc8ba3b1963d}, !- Source Object
  11,                                     !- Outlet Port
  {7b387661-40e8-4ee1-b1e3-1b6053bd3228}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {823df674-993f-4f5c-9f5f-ae6b9b2c335f}, !- Handle
  {c1a0c80e-1b67-45b4-b4c1-7028c715cf4d}, !- Name
  {2b26fbeb-ef9d-4405-b253-fc8ba3b1963d}, !- HVAC Component
  {28d1340a-05bd-4e73-b552-00b260889ab7}, !- Port 1
  {b39b0e95-6c51-44ef-9618-864a1f27a0f2}; !- Port 2

OS:PortList,
  {96afbe00-b464-40e1-ade9-9d6dd8722ae5}, !- Handle
  {33a8d08e-c639-4bc3-a242-8cfc58d86ec6}, !- Name
  {2b26fbeb-ef9d-4405-b253-fc8ba3b1963d}, !- HVAC Component
  {e3dc12c2-7f89-49dc-a8cb-cb6d33146880}; !- Port 1

OS:Sizing:Zone,
  {ca51f00d-1c13-4a58-bebb-c330870a1813}, !- Handle
  {2b26fbeb-ef9d-4405-b253-fc8ba3b1963d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f456e0f4-2139-4786-89c3-de7450d3f617}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2b26fbeb-ef9d-4405-b253-fc8ba3b1963d}, !- Thermal Zone
  {c602d276-44f0-46b2-8366-885cee3879b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {96665b2a-f35b-4aee-a244-3bf51ad156ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1bc34c8d-9cbc-4384-9a7d-f3bc2f457e5d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ccd9e104-2614-4805-9030-a4659f92f90d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 18, !- Name
  {6da6866b-c3cd-4805-bba2-f9d387a6307d}, !- Heating Setpoint Temperature Schedule Name
  {54c526a6-d13c-4c0d-be01-de928ec786f2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c14282c5-684c-4655-918c-f9eadd64f50c}, !- Handle
  Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e05660b8-667c-4996-8b6d-b73addef6f61}, !- Zone Air Inlet Port List
  {fe7f426c-cb77-4f14-9145-b1a70c1697c4}, !- Zone Air Exhaust Port List
  {62ae92cc-a9e8-4f5c-9be8-a8076581e50b}, !- Zone Air Node Name
  {84f94389-02f7-450e-aa06-7ae3ce3133d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30077a75-f545-493d-99e3-d667687f23c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c225c7c8-8463-40cb-98fb-da97a3b0823e}, !- Handle
  Node 11,                                !- Name
  {62ae92cc-a9e8-4f5c-9be8-a8076581e50b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ae92cc-a9e8-4f5c-9be8-a8076581e50b}, !- Handle
  {1813256b-0d1f-468b-90f6-991fe597b67e}, !- Name
  {c14282c5-684c-4655-918c-f9eadd64f50c}, !- Source Object
  11,                                     !- Outlet Port
  {c225c7c8-8463-40cb-98fb-da97a3b0823e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e05660b8-667c-4996-8b6d-b73addef6f61}, !- Handle
  {1a5abed2-7677-480c-bd7c-1d4c94b1a7d8}, !- Name
  {c14282c5-684c-4655-918c-f9eadd64f50c}, !- HVAC Component
  {60e17353-12dc-40b7-9945-85c7ff612699}; !- Port 1

OS:PortList,
  {fe7f426c-cb77-4f14-9145-b1a70c1697c4}, !- Handle
  {052c4228-8ec9-4e38-b257-17df16c5efa1}, !- Name
  {c14282c5-684c-4655-918c-f9eadd64f50c}; !- HVAC Component

OS:Sizing:Zone,
  {8519e4d6-0f97-4179-80ca-4c1208864605}, !- Handle
  {c14282c5-684c-4655-918c-f9eadd64f50c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {614ccc23-5ef3-47b7-88f8-c64f25a0a04b}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c14282c5-684c-4655-918c-f9eadd64f50c}, !- Thermal Zone
  {b71b3ccb-727c-4eb0-afbc-a10abf87ed08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fdffc4c5-b751-49d9-b7ae-2b15b5c32d26}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {30077a75-f545-493d-99e3-d667687f23c9}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 2, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41de69a9-cecb-43a9-8554-c4c7e8174a68}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e379fc52-cbfd-4a25-9ea6-c1a63363185c}, !- Zone Air Inlet Port List
  {753ad8ef-65c5-4b02-86e7-582107071f3d}, !- Zone Air Exhaust Port List
  {955519a2-4858-4f16-9e24-498c7d7ff367}, !- Zone Air Node Name
  {9932f480-d083-4b6a-80d9-3829e1b8dc6f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {595abca1-587f-45c7-8f69-11dd6ddb0739}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1647bdf3-4369-47da-808c-84fca346f72d}, !- Handle
  Node 12,                                !- Name
  {955519a2-4858-4f16-9e24-498c7d7ff367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {955519a2-4858-4f16-9e24-498c7d7ff367}, !- Handle
  {8a7eb34a-46be-4472-a6c7-cd19d51c5c3e}, !- Name
  {41de69a9-cecb-43a9-8554-c4c7e8174a68}, !- Source Object
  11,                                     !- Outlet Port
  {1647bdf3-4369-47da-808c-84fca346f72d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e379fc52-cbfd-4a25-9ea6-c1a63363185c}, !- Handle
  {06f99b3c-c4ee-409e-8666-df8ff0d7c01e}, !- Name
  {41de69a9-cecb-43a9-8554-c4c7e8174a68}, !- HVAC Component
  {5998c0c8-da1c-43f9-94b7-da7ebe1d0a4c}; !- Port 1

OS:PortList,
  {753ad8ef-65c5-4b02-86e7-582107071f3d}, !- Handle
  {96027084-60c0-4d50-9af7-cc1c4d968671}, !- Name
  {41de69a9-cecb-43a9-8554-c4c7e8174a68}; !- HVAC Component

OS:Sizing:Zone,
  {b9c0c696-6159-4c76-bab3-f48535d22472}, !- Handle
  {41de69a9-cecb-43a9-8554-c4c7e8174a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7847c02-1b18-49b7-b8af-2e8c77cbd115}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {41de69a9-cecb-43a9-8554-c4c7e8174a68}, !- Thermal Zone
  {4ac294ed-1400-4fa1-8357-84316220012f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4b7a6cac-e02a-4a8b-8413-84c4bea5a57c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {595abca1-587f-45c7-8f69-11dd6ddb0739}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 3, !- Name
  {63bebb2b-2c9c-4c4f-be70-626dc812b32e}, !- Heating Setpoint Temperature Schedule Name
  {0b862de8-fe4d-41cf-9ccf-4b3963266cd4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c5da129-a082-41c0-9537-4718cdc9c455}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9946376a-f17e-4199-9b16-c5f460a15e25}, !- Zone Air Inlet Port List
  {ecb0b224-2d24-4559-ae1b-391a08c8b12a}, !- Zone Air Exhaust Port List
  {5b72ac4b-bdb8-4fb8-a454-662725420a6f}, !- Zone Air Node Name
  {8e54eb0b-0d92-4ff3-a082-cad867fa4c7d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6965c83-bc6f-43ec-a07d-9619e3edb6ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {157829a9-14e9-40f8-bd44-ddacfb2cff50}, !- Handle
  Node 13,                                !- Name
  {5b72ac4b-bdb8-4fb8-a454-662725420a6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b72ac4b-bdb8-4fb8-a454-662725420a6f}, !- Handle
  {4fd55624-8ac1-402c-9b8b-14ee32f5b6ab}, !- Name
  {2c5da129-a082-41c0-9537-4718cdc9c455}, !- Source Object
  11,                                     !- Outlet Port
  {157829a9-14e9-40f8-bd44-ddacfb2cff50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9946376a-f17e-4199-9b16-c5f460a15e25}, !- Handle
  {1539f470-2f56-40b3-88cc-a4b97b7fb181}, !- Name
  {2c5da129-a082-41c0-9537-4718cdc9c455}, !- HVAC Component
  {ed92145e-9e9c-4cee-9cda-151d5076d2ad}; !- Port 1

OS:PortList,
  {ecb0b224-2d24-4559-ae1b-391a08c8b12a}, !- Handle
  {4bc14592-687a-4a4b-95c0-93425ea233ec}, !- Name
  {2c5da129-a082-41c0-9537-4718cdc9c455}; !- HVAC Component

OS:Sizing:Zone,
  {104a551e-ae37-4a22-b833-f2771c833efe}, !- Handle
  {2c5da129-a082-41c0-9537-4718cdc9c455}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3589ffb-27ec-434f-8c94-1e453402c034}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2c5da129-a082-41c0-9537-4718cdc9c455}, !- Thermal Zone
  {b82371bf-bbfe-4fad-b59b-aa1d6c60dc76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fcfe555c-2487-43ae-961c-269262fe05df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6965c83-bc6f-43ec-a07d-9619e3edb6ff}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 4, !- Name
  {63bebb2b-2c9c-4c4f-be70-626dc812b32e}, !- Heating Setpoint Temperature Schedule Name
  {0b862de8-fe4d-41cf-9ccf-4b3963266cd4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7cfa77d-4295-4448-a29e-05edf86c6ade}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad2b784a-1505-4dcc-ba2c-dab56f699321}, !- Zone Air Inlet Port List
  {c236c79e-21a3-4e37-971b-6e1499c0eaf6}, !- Zone Air Exhaust Port List
  {d3baedbc-886c-491b-9a0f-f20011c77efe}, !- Zone Air Node Name
  {3bd969d5-2eeb-4140-a91b-d507c517b6e2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1a7a685-d515-4a2d-ab1c-53656a47d54b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc2f3037-7c54-4986-810f-a223e9fd6378}, !- Handle
  Node 14,                                !- Name
  {d3baedbc-886c-491b-9a0f-f20011c77efe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3baedbc-886c-491b-9a0f-f20011c77efe}, !- Handle
  {4d88f5bc-3850-448b-87f3-737cdfdbec50}, !- Name
  {c7cfa77d-4295-4448-a29e-05edf86c6ade}, !- Source Object
  11,                                     !- Outlet Port
  {cc2f3037-7c54-4986-810f-a223e9fd6378}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad2b784a-1505-4dcc-ba2c-dab56f699321}, !- Handle
  {000e4944-a0a7-4a9a-ac47-6c581179ab65}, !- Name
  {c7cfa77d-4295-4448-a29e-05edf86c6ade}, !- HVAC Component
  {3471b0a4-4e4d-4773-977c-b2cad7821a35}; !- Port 1

OS:PortList,
  {c236c79e-21a3-4e37-971b-6e1499c0eaf6}, !- Handle
  {57e1704c-3da3-4fdb-9179-e4078f3b9e86}, !- Name
  {c7cfa77d-4295-4448-a29e-05edf86c6ade}; !- HVAC Component

OS:Sizing:Zone,
  {18907b1f-b8f1-474a-8bfa-a195de40ed5b}, !- Handle
  {c7cfa77d-4295-4448-a29e-05edf86c6ade}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f9034a5-4051-4c2f-8e96-616d5d0b7dc3}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {c7cfa77d-4295-4448-a29e-05edf86c6ade}, !- Thermal Zone
  {c3f113c8-fa18-47f9-9ed1-98c74ca7d253}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {566cb9be-c068-4a27-89e6-1211bb8005a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1a7a685-d515-4a2d-ab1c-53656a47d54b}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {63bebb2b-2c9c-4c4f-be70-626dc812b32e}, !- Heating Setpoint Temperature Schedule Name
  {0b862de8-fe4d-41cf-9ccf-4b3963266cd4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f4dd09b-9e94-4f23-95c1-8972b42275a7}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79c41a44-48bf-4bc1-b1fe-140d84fc4816}, !- Zone Air Inlet Port List
  {ae68f95c-5088-4884-921a-d2cdff79de20}, !- Zone Air Exhaust Port List
  {764e6b56-d844-4dc6-94a5-3dce1b10b6a4}, !- Zone Air Node Name
  {8098c7a5-225a-4557-aba8-004692120080}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ee0d6ff-b2b1-48b8-8098-8fb07f1c70c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5005859-b9f8-4f3c-9d8d-d725be519e5c}, !- Handle
  Node 15,                                !- Name
  {764e6b56-d844-4dc6-94a5-3dce1b10b6a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {764e6b56-d844-4dc6-94a5-3dce1b10b6a4}, !- Handle
  {eb078018-6b0a-422a-b190-cd340d2aed92}, !- Name
  {1f4dd09b-9e94-4f23-95c1-8972b42275a7}, !- Source Object
  11,                                     !- Outlet Port
  {d5005859-b9f8-4f3c-9d8d-d725be519e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79c41a44-48bf-4bc1-b1fe-140d84fc4816}, !- Handle
  {9535fe4b-651a-4be8-b7f8-176bc94de685}, !- Name
  {1f4dd09b-9e94-4f23-95c1-8972b42275a7}, !- HVAC Component
  {e8a4b655-0116-476b-8375-3efc9f7d82cb}; !- Port 1

OS:PortList,
  {ae68f95c-5088-4884-921a-d2cdff79de20}, !- Handle
  {31f487f0-cad7-4e4d-a184-bad0bec0e780}, !- Name
  {1f4dd09b-9e94-4f23-95c1-8972b42275a7}; !- HVAC Component

OS:Sizing:Zone,
  {e26988f2-60f8-4dc9-8a21-a9e6616e64dc}, !- Handle
  {1f4dd09b-9e94-4f23-95c1-8972b42275a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dac442a8-10bd-4abf-b7ad-decc3cfeda56}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1f4dd09b-9e94-4f23-95c1-8972b42275a7}, !- Thermal Zone
  {7ad3a3f5-9ccf-401d-9c3a-4cac27fe88e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bd07977d-4f4b-4be6-865c-6ba861906e60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8ee0d6ff-b2b1-48b8-8098-8fb07f1c70c8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 4, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {096574bf-4d06-4b71-8f67-e34f1bf8fd73}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eee8bce-0412-411b-9bfc-c0275635f7c6}, !- Zone Air Inlet Port List
  {b8e9f5b3-e729-41c7-88de-dde132331c3c}, !- Zone Air Exhaust Port List
  {4dbf1b32-178d-408a-9f64-f68332bdbbe6}, !- Zone Air Node Name
  {9cd59f93-72d2-4e85-a055-e00545dbc0d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17fea637-385b-4abd-8671-080e0dc18aa4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce931e03-1ceb-4cda-97f0-bcd1b3814ab5}, !- Handle
  Node 16,                                !- Name
  {4dbf1b32-178d-408a-9f64-f68332bdbbe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dbf1b32-178d-408a-9f64-f68332bdbbe6}, !- Handle
  {ba12f42e-76a4-4fb0-8dcc-9b394114e52e}, !- Name
  {096574bf-4d06-4b71-8f67-e34f1bf8fd73}, !- Source Object
  11,                                     !- Outlet Port
  {ce931e03-1ceb-4cda-97f0-bcd1b3814ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eee8bce-0412-411b-9bfc-c0275635f7c6}, !- Handle
  {8d88b35a-b959-4c5d-8047-177d7dfbde4b}, !- Name
  {096574bf-4d06-4b71-8f67-e34f1bf8fd73}, !- HVAC Component
  {bd9d9ae4-e453-4ec7-b907-8514d7619bba}; !- Port 1

OS:PortList,
  {b8e9f5b3-e729-41c7-88de-dde132331c3c}, !- Handle
  {b2d06e40-52ce-4099-9412-8f974c33de71}, !- Name
  {096574bf-4d06-4b71-8f67-e34f1bf8fd73}; !- HVAC Component

OS:Sizing:Zone,
  {3b92a7f9-fdc0-4713-a04e-5bc77052082d}, !- Handle
  {096574bf-4d06-4b71-8f67-e34f1bf8fd73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca7fda00-7e31-41f1-833d-038dd1da7d2c}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {096574bf-4d06-4b71-8f67-e34f1bf8fd73}, !- Thermal Zone
  {49b216e9-8bae-40e0-937a-835bd61883ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bdbf98dd-32ef-4a99-b18a-5451775d2d50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {17fea637-385b-4abd-8671-080e0dc18aa4}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {645de188-a245-4e25-801c-67e1294cc075}, !- Handle
  Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fcf1921-e445-48fd-ab94-eb9dc345f62f}, !- Zone Air Inlet Port List
  {c4a54c88-1f1a-4c31-9c38-854cf7fd1ceb}, !- Zone Air Exhaust Port List
  {97a2a75e-5f5b-422f-8b7c-eb1069d4c907}, !- Zone Air Node Name
  {26116833-e311-4c9b-a3b1-197c79994bb2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac262959-ee6b-40ee-ac26-af97be841b45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5812eda-9710-4b6a-a041-ec21bb550474}, !- Handle
  Node 17,                                !- Name
  {97a2a75e-5f5b-422f-8b7c-eb1069d4c907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97a2a75e-5f5b-422f-8b7c-eb1069d4c907}, !- Handle
  {3828f092-5bca-4eab-a2e2-c1d55e5fd970}, !- Name
  {645de188-a245-4e25-801c-67e1294cc075}, !- Source Object
  11,                                     !- Outlet Port
  {b5812eda-9710-4b6a-a041-ec21bb550474}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fcf1921-e445-48fd-ab94-eb9dc345f62f}, !- Handle
  {80b457f1-ccba-4b1c-8455-bae965bf2929}, !- Name
  {645de188-a245-4e25-801c-67e1294cc075}, !- HVAC Component
  {3d60d519-b228-484a-b5c5-6d39ac29bd8a}; !- Port 1

OS:PortList,
  {c4a54c88-1f1a-4c31-9c38-854cf7fd1ceb}, !- Handle
  {f84b7db9-5628-4359-85f8-fd19bf86e7bf}, !- Name
  {645de188-a245-4e25-801c-67e1294cc075}; !- HVAC Component

OS:Sizing:Zone,
  {85e8ff3d-8ce2-46c0-922f-814f407073a7}, !- Handle
  {645de188-a245-4e25-801c-67e1294cc075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c000d86-9cd6-440e-ac2a-7a113e2dd53e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {645de188-a245-4e25-801c-67e1294cc075}, !- Thermal Zone
  {bb90846c-79d6-49ef-8372-bcb75673ea7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {adc91cab-bc6a-4b17-80f6-be5bed32745e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ac262959-ee6b-40ee-ac26-af97be841b45}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c38fc73-184e-416d-97ee-0a74dd289010}, !- Handle
  Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {698490e5-4d62-4cf0-bac7-b9653faa5fa6}, !- Zone Air Inlet Port List
  {71fa1959-654d-46b5-a110-9af693e16542}, !- Zone Air Exhaust Port List
  {5c2e9939-179c-4753-aa13-7ed376f35059}, !- Zone Air Node Name
  {239a276d-baf7-4785-9c1f-f3286c467f8c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3bc45e1e-c5c1-4a6d-92fb-ffecdf9ad184}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54fff9e6-5181-4a5a-b9ee-ea268ce8c13b}, !- Handle
  Node 18,                                !- Name
  {5c2e9939-179c-4753-aa13-7ed376f35059}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c2e9939-179c-4753-aa13-7ed376f35059}, !- Handle
  {15f9b1db-7332-49d6-a4bc-c2ae40b8ab31}, !- Name
  {9c38fc73-184e-416d-97ee-0a74dd289010}, !- Source Object
  11,                                     !- Outlet Port
  {54fff9e6-5181-4a5a-b9ee-ea268ce8c13b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {698490e5-4d62-4cf0-bac7-b9653faa5fa6}, !- Handle
  {ce00bc5d-d476-41a1-a198-62d5b4b4a9a2}, !- Name
  {9c38fc73-184e-416d-97ee-0a74dd289010}, !- HVAC Component
  {126fc05d-ba76-4083-b7bc-8bd6ab0d0595}; !- Port 1

OS:PortList,
  {71fa1959-654d-46b5-a110-9af693e16542}, !- Handle
  {6ffdf62b-1a70-432b-a506-397306c6f8b0}, !- Name
  {9c38fc73-184e-416d-97ee-0a74dd289010}; !- HVAC Component

OS:Sizing:Zone,
  {eca6f333-afe4-42c3-8e8e-9cf725836c10}, !- Handle
  {9c38fc73-184e-416d-97ee-0a74dd289010}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f5fe7a4-83aa-4e95-91ad-8b7350c2aeda}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {9c38fc73-184e-416d-97ee-0a74dd289010}, !- Thermal Zone
  {1e520104-4e74-4626-b975-95b2d3ea2788}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6e7f241d-c190-4a45-b822-f781d26e9317}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3bc45e1e-c5c1-4a6d-92fb-ffecdf9ad184}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 2, !- Name
  {f9837d3f-d649-4d50-aec5-7b85f6ab08ef}, !- Heating Setpoint Temperature Schedule Name
  {f3315901-07ff-4f9b-9d08-d5896f15f9c4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f95ee900-7de6-438e-8bf7-911d05c6b5cf}, !- Handle
  Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae280d07-d047-4ccc-b5ad-97933ca34293}, !- Zone Air Inlet Port List
  {a0f71ce5-9100-40c9-82ca-016acb97e5c5}, !- Zone Air Exhaust Port List
  {eefa483e-4bcd-4ea4-a9bd-9f526b623714}, !- Zone Air Node Name
  {5b651570-e121-40ea-9a14-9c4d9fa8f9e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af177a02-dd1c-4bc6-b834-13824e0f96b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c766477-9e95-4fc0-8efc-5651743467e6}, !- Handle
  Node 19,                                !- Name
  {eefa483e-4bcd-4ea4-a9bd-9f526b623714}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eefa483e-4bcd-4ea4-a9bd-9f526b623714}, !- Handle
  {7d6edc04-a1a4-4d14-9c3a-66dca0464286}, !- Name
  {f95ee900-7de6-438e-8bf7-911d05c6b5cf}, !- Source Object
  11,                                     !- Outlet Port
  {9c766477-9e95-4fc0-8efc-5651743467e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae280d07-d047-4ccc-b5ad-97933ca34293}, !- Handle
  {c879d978-0015-4cea-98f1-42e92ab0e1c4}, !- Name
  {f95ee900-7de6-438e-8bf7-911d05c6b5cf}, !- HVAC Component
  {b7dadda9-ea0b-424c-9033-7fce52dd16f5}; !- Port 1

OS:PortList,
  {a0f71ce5-9100-40c9-82ca-016acb97e5c5}, !- Handle
  {a27bec18-aecc-4b6c-8f1e-41c0aa8f9378}, !- Name
  {f95ee900-7de6-438e-8bf7-911d05c6b5cf}; !- HVAC Component

OS:Sizing:Zone,
  {a86e85cd-74db-4bcc-9672-d69b60f7e12f}, !- Handle
  {f95ee900-7de6-438e-8bf7-911d05c6b5cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a2aa299-10bb-4e38-b5c5-3949d8c982ee}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {f95ee900-7de6-438e-8bf7-911d05c6b5cf}, !- Thermal Zone
  {15977a08-d6ff-40e7-ae12-dba9fcf3fd81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f3f8b602-4d3b-4d68-846a-e755dd2ebe5c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {af177a02-dd1c-4bc6-b834-13824e0f96b9}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b62b7882-6e8b-4fb3-afb6-5127cb89fba3}, !- Handle
  Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {303e3b0e-9a8b-412f-9244-87160266676f}, !- Zone Air Inlet Port List
  {c9b1916b-8a00-4bcf-9ac9-95edcf6f4bec}, !- Zone Air Exhaust Port List
  {f4fb9a4b-a272-4d73-b9c8-65617410a822}, !- Zone Air Node Name
  {618ac695-c833-4c97-a560-0857e8a72d53}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c55e74c7-8047-43d7-ae7d-36aaf771a590}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a08bd411-dbbf-4005-8f14-d9883c718fc4}, !- Handle
  Node 20,                                !- Name
  {f4fb9a4b-a272-4d73-b9c8-65617410a822}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4fb9a4b-a272-4d73-b9c8-65617410a822}, !- Handle
  {e5e4964b-edf3-454d-8611-d3bd0f7ccf06}, !- Name
  {b62b7882-6e8b-4fb3-afb6-5127cb89fba3}, !- Source Object
  11,                                     !- Outlet Port
  {a08bd411-dbbf-4005-8f14-d9883c718fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {303e3b0e-9a8b-412f-9244-87160266676f}, !- Handle
  {10ebadaf-e2fe-4bef-9c1a-011f97ff60bb}, !- Name
  {b62b7882-6e8b-4fb3-afb6-5127cb89fba3}, !- HVAC Component
  {a5b50208-9692-4c60-8cfc-b2e464ac9d72}; !- Port 1

OS:PortList,
  {c9b1916b-8a00-4bcf-9ac9-95edcf6f4bec}, !- Handle
  {7a4af2f1-fbf5-4a4b-8db3-d5cf04d52c02}, !- Name
  {b62b7882-6e8b-4fb3-afb6-5127cb89fba3}; !- HVAC Component

OS:Sizing:Zone,
  {b6ba21a4-c81c-41e8-b9a7-3d01b81b09aa}, !- Handle
  {b62b7882-6e8b-4fb3-afb6-5127cb89fba3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10f6492d-584b-4edd-b6df-cf5f4f4f7d08}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b62b7882-6e8b-4fb3-afb6-5127cb89fba3}, !- Thermal Zone
  {531437f3-9008-4bcc-8984-440925962f4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5b73c022-a3ed-4ba6-afc9-e947f81e97f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c55e74c7-8047-43d7-ae7d-36aaf771a590}, !- Handle
  Space Function Retail - mall concourse Thermostat 2, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3b372e4-dbf7-44d2-9e0a-df52f0911293}, !- Handle
  Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31d28c5e-0485-4cdc-9d98-17d53490d7f4}, !- Zone Air Inlet Port List
  {7dbe3604-ef9f-457d-8820-fd11a2c741c0}, !- Zone Air Exhaust Port List
  {ef0fb1c0-e78e-435c-a426-7372b50c2ed5}, !- Zone Air Node Name
  {e7dc584c-98f3-4306-95a3-852284dab621}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a42f746-76fa-4d48-a7eb-d4cc47a19026}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b5ad487-2019-47b6-975c-304288157d2e}, !- Handle
  Node 21,                                !- Name
  {ef0fb1c0-e78e-435c-a426-7372b50c2ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef0fb1c0-e78e-435c-a426-7372b50c2ed5}, !- Handle
  {2c314b61-cc9d-4661-a40d-39fee4bb9f81}, !- Name
  {f3b372e4-dbf7-44d2-9e0a-df52f0911293}, !- Source Object
  11,                                     !- Outlet Port
  {1b5ad487-2019-47b6-975c-304288157d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31d28c5e-0485-4cdc-9d98-17d53490d7f4}, !- Handle
  {3965494b-40fd-4b57-8ebb-c8cb05c12418}, !- Name
  {f3b372e4-dbf7-44d2-9e0a-df52f0911293}, !- HVAC Component
  {c56bef1a-ffd2-4467-828d-d2833caecbb6}; !- Port 1

OS:PortList,
  {7dbe3604-ef9f-457d-8820-fd11a2c741c0}, !- Handle
  {67a19f65-67f2-4009-9091-b5badb214733}, !- Name
  {f3b372e4-dbf7-44d2-9e0a-df52f0911293}; !- HVAC Component

OS:Sizing:Zone,
  {c0caed66-e20f-433b-8ea7-d821b030136c}, !- Handle
  {f3b372e4-dbf7-44d2-9e0a-df52f0911293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03b5d3e8-3124-4180-ae10-ffe4a735f109}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {f3b372e4-dbf7-44d2-9e0a-df52f0911293}, !- Thermal Zone
  {95d2fe6a-cc14-4cb2-8d69-a7cae16ead6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0f4aeb9e-750c-433d-9139-0da5b3c74fe2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9a42f746-76fa-4d48-a7eb-d4cc47a19026}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {3f89d2f9-e2c2-480e-aa4e-8a2afe2558b1}, !- Heating Setpoint Temperature Schedule Name
  {f4f33323-f33f-4121-b068-5e856dacf98e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3079533-26e7-4d3f-8514-5f488372a6a5}, !- Handle
  Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80c15ced-c577-4440-a279-fce8ca0e23fc}, !- Zone Air Inlet Port List
  {9a83094a-22e4-4a05-a93d-dccacbd21e76}, !- Zone Air Exhaust Port List
  {8b2ac4db-b245-4436-aacc-60061a767314}, !- Zone Air Node Name
  {620cb3e4-1d3e-4c6c-bd6b-d3ccec825411}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd7143af-48a2-4099-878a-a757481e7379}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f29c767a-cb90-48cf-bbdc-d85958ac18d0}, !- Handle
  Node 22,                                !- Name
  {8b2ac4db-b245-4436-aacc-60061a767314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b2ac4db-b245-4436-aacc-60061a767314}, !- Handle
  {53c238e3-cb06-49e3-bd03-ea558e744f30}, !- Name
  {c3079533-26e7-4d3f-8514-5f488372a6a5}, !- Source Object
  11,                                     !- Outlet Port
  {f29c767a-cb90-48cf-bbdc-d85958ac18d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80c15ced-c577-4440-a279-fce8ca0e23fc}, !- Handle
  {c3f387ce-7a28-41b8-86b3-827dfebed275}, !- Name
  {c3079533-26e7-4d3f-8514-5f488372a6a5}, !- HVAC Component
  {17ef8f34-c379-4a1a-9c6e-8afae11d88c0}; !- Port 1

OS:PortList,
  {9a83094a-22e4-4a05-a93d-dccacbd21e76}, !- Handle
  {92334aef-bf48-4e2b-ad47-5f2d28f98ca2}, !- Name
  {c3079533-26e7-4d3f-8514-5f488372a6a5}; !- HVAC Component

OS:Sizing:Zone,
  {5ad6e6e8-4b4d-4367-925d-7a6491313a90}, !- Handle
  {c3079533-26e7-4d3f-8514-5f488372a6a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba741e7f-fabd-4af8-b421-7e07f5751334}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {c3079533-26e7-4d3f-8514-5f488372a6a5}, !- Thermal Zone
  {841f39f3-eee3-495d-aa28-b79261c3e10e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {76d5862b-f975-408d-a7fd-d0aea3ef68d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bd7143af-48a2-4099-878a-a757481e7379}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {80dcd733-bc33-48be-a279-32f959983781}, !- Heating Setpoint Temperature Schedule Name
  {0873a0ad-e043-4564-983c-6c682d65880d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {68b7e667-1877-4f15-9b6a-167a22a69e4c}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {49b306da-dd47-450d-a60f-09f45698e81b}, !- Schedule Type Limits Name
  {d3dedccd-3d3c-492e-8410-4edf0d8484c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3dedccd-3d3c-492e-8410-4edf0d8484c7}, !- Handle
  Schedule Day 3,                         !- Name
  {49b306da-dd47-450d-a60f-09f45698e81b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {15918ea8-1062-4880-9482-e1902808f70e}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {fe223cdb-a275-4919-b6fa-69e98d15fd18}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {15918ea8-1062-4880-9482-e1902808f70e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4206890-1d07-4d70-b45b-9c0d3fb75fe7}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {15918ea8-1062-4880-9482-e1902808f70e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {30d9d8e5-9da9-4351-9743-1e3dd0048659}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {15918ea8-1062-4880-9482-e1902808f70e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0d948ced-a6a9-4f51-9945-e128b9f1c0ca}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {68b7e667-1877-4f15-9b6a-167a22a69e4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {604cffb7-8cdd-43bb-82c7-cfb343543a1b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {604cffb7-8cdd-43bb-82c7-cfb343543a1b}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {49b306da-dd47-450d-a60f-09f45698e81b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6bc1e86d-90fb-4f19-9804-12f4c46dbb13}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {68b7e667-1877-4f15-9b6a-167a22a69e4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb8d504d-d177-40ec-959e-0bc3d76a1f3b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb8d504d-d177-40ec-959e-0bc3d76a1f3b}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {49b306da-dd47-450d-a60f-09f45698e81b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2a509bf0-d560-41b6-9fab-3f131160cd24}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {68b7e667-1877-4f15-9b6a-167a22a69e4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3141679-7da8-4500-82c1-679f2c29dda2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3141679-7da8-4500-82c1-679f2c29dda2}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {49b306da-dd47-450d-a60f-09f45698e81b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {6462f8ff-0007-4eb4-bb1d-4b597bb5f83a}, !- Handle
  Make-up air unit,                       !- Name
  ,                                       !- Controller List Name
  {8f5e74c4-adae-488d-8c21-745c37b8baf2}, !- Availability Schedule
  {64f151ff-5580-4239-8710-4673fc0b8742}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de940f72-75c6-4a21-9868-4c70f1faf8f5}, !- Supply Side Inlet Node Name
  {81c67da0-367d-47de-9c57-f572fba26f3a}, !- Demand Side Outlet Node Name
  {a05c8087-272f-4292-a210-89ce819b1991}, !- Demand Side Inlet Node A
  {b11de317-7c81-4fc9-87fc-28cf60aafa12}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f8fd2a3-064a-4cfe-b997-b1381834f391}, !- Demand Mixer Name
  {fca9b711-20a0-4df8-a1dd-99db9b7aeafe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {27d2399d-4018-4ed3-bc3d-1f2ae27c32ab}, !- Handle
  Node 23,                                !- Name
  {de940f72-75c6-4a21-9868-4c70f1faf8f5}, !- Inlet Port
  {1391f595-4222-4838-b091-8c346c2b4238}; !- Outlet Port

OS:Node,
  {c00e2704-ce8f-4684-94cf-703854c835a9}, !- Handle
  Node 24,                                !- Name
  {077db065-ead9-47ad-87ea-5eabcd3abe5e}, !- Inlet Port
  {b11de317-7c81-4fc9-87fc-28cf60aafa12}; !- Outlet Port

OS:Connection,
  {de940f72-75c6-4a21-9868-4c70f1faf8f5}, !- Handle
  {57542859-f2c4-4fdc-a303-3b3585dc5ce6}, !- Name
  {6462f8ff-0007-4eb4-bb1d-4b597bb5f83a}, !- Source Object
  8,                                      !- Outlet Port
  {27d2399d-4018-4ed3-bc3d-1f2ae27c32ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11de317-7c81-4fc9-87fc-28cf60aafa12}, !- Handle
  {fdb7a3f1-c545-4eb0-948d-229d7f47bc32}, !- Name
  {c00e2704-ce8f-4684-94cf-703854c835a9}, !- Source Object
  3,                                      !- Outlet Port
  {6462f8ff-0007-4eb4-bb1d-4b597bb5f83a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5431aa44-bdfc-4f36-a63d-d3661ce3d940}, !- Handle
  Node 25,                                !- Name
  {a05c8087-272f-4292-a210-89ce819b1991}, !- Inlet Port
  {e90d0a60-25c3-4f64-8393-e484f4d01a21}; !- Outlet Port

OS:Node,
  {298ac451-eb3b-4969-b307-1e7f96d7966d}, !- Handle
  Node 26,                                !- Name
  {aa5c4f6e-cec9-4201-a661-604e9d560b22}, !- Inlet Port
  {81c67da0-367d-47de-9c57-f572fba26f3a}; !- Outlet Port

OS:Node,
  {20a85128-f304-421e-8356-3ae62095b36d}, !- Handle
  Node 27,                                !- Name
  {80cda6b0-fae9-4cc1-a882-7f46b27994ea}, !- Inlet Port
  {e65b5e09-17b5-4dcf-8012-c9ab52cb124d}; !- Outlet Port

OS:Connection,
  {a05c8087-272f-4292-a210-89ce819b1991}, !- Handle
  {4053cabe-76fb-4cf3-8dda-9ab401674df3}, !- Name
  {6462f8ff-0007-4eb4-bb1d-4b597bb5f83a}, !- Source Object
  10,                                     !- Outlet Port
  {5431aa44-bdfc-4f36-a63d-d3661ce3d940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c67da0-367d-47de-9c57-f572fba26f3a}, !- Handle
  {49c5db73-adf8-4e3a-82ff-f413ec143858}, !- Name
  {298ac451-eb3b-4969-b307-1e7f96d7966d}, !- Source Object
  3,                                      !- Outlet Port
  {6462f8ff-0007-4eb4-bb1d-4b597bb5f83a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fca9b711-20a0-4df8-a1dd-99db9b7aeafe}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e90d0a60-25c3-4f64-8393-e484f4d01a21}, !- Inlet Node Name
  {ad334c77-f3e4-41d4-b284-ad94e0b9e054}, !- Outlet Node Name 1
  {bd70f958-1d5f-494b-a877-a03ca4a291de}, !- Outlet Node Name 2
  {4f6c8782-9ed4-458c-9bfd-920fceb4f625}, !- Outlet Node Name 3
  {2dd771ee-5bad-404b-b020-8626dbaa956f}, !- Outlet Node Name 4
  {bdad330d-89f8-4568-b22c-2986d020fc69}, !- Outlet Node Name 5
  {c82ba9df-77f8-484a-b536-a232e9ff0675}, !- Outlet Node Name 6
  {62ea68b1-7fed-448c-bdee-6eed789de3fd}, !- Outlet Node Name 7
  {6652a08a-ee97-46d3-aadb-9553142abeb0}, !- Outlet Node Name 8
  {7134c6ad-088a-4d75-9aa1-2d6749de05d8}, !- Outlet Node Name 9
  {eaa6a0ca-b92c-4fe7-8fa6-5002429c94c7}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {4f8fd2a3-064a-4cfe-b997-b1381834f391}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {aa5c4f6e-cec9-4201-a661-604e9d560b22}, !- Outlet Node Name
  {03b78303-6f1a-4f22-b08d-4ed003e675a7}, !- Inlet Node Name 1
  {0bdbe5f7-0404-4d86-9061-1e760f621535}, !- Inlet Node Name 2
  {57f4dd16-32b0-4f2c-9557-bc4bba233703}, !- Inlet Node Name 3
  {9c330830-1ad1-4f3d-85e6-c619c2931b3e}, !- Inlet Node Name 4
  {69d213b2-6fd4-4d69-b3ac-9d6c3e615c29}, !- Inlet Node Name 5
  {e2cfd6c7-ff11-4fc5-9721-de58c066654b}, !- Inlet Node Name 6
  {afb485d7-c0ad-4cb8-ac73-6108ac7ed1af}, !- Inlet Node Name 7
  {7587200d-d400-4dd4-83e7-8f1c076a80b4}, !- Inlet Node Name 8
  {8f2f30ae-955f-43b5-b444-a70e077413d3}, !- Inlet Node Name 9
  {01b82ee0-d2b9-4f6d-9f5f-c9cb7a50f050}; !- Inlet Node Name 10

OS:Connection,
  {e90d0a60-25c3-4f64-8393-e484f4d01a21}, !- Handle
  {85a6b2ad-c82d-4604-b076-c61a7e6a0313}, !- Name
  {5431aa44-bdfc-4f36-a63d-d3661ce3d940}, !- Source Object
  3,                                      !- Outlet Port
  {fca9b711-20a0-4df8-a1dd-99db9b7aeafe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5c4f6e-cec9-4201-a661-604e9d560b22}, !- Handle
  {b96db318-f077-4435-8148-4c746399f32c}, !- Name
  {4f8fd2a3-064a-4cfe-b997-b1381834f391}, !- Source Object
  2,                                      !- Outlet Port
  {298ac451-eb3b-4969-b307-1e7f96d7966d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5f3a7f4-592b-439d-9e66-5beebba094a3}, !- Handle
  {6462f8ff-0007-4eb4-bb1d-4b597bb5f83a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
