  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {f1c7e63f-0d37-4b94-a9f3-af8576e94b75}, !- Handle
  Schedule Rule 46,                       !- Name
  {c3f0764d-3e9a-44e4-a67a-a3838267e122}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67fe00f1-ef01-4e1d-8490-95aba4623184}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67fe00f1-ef01-4e1d-8490-95aba4623184}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {035bf723-7fca-4a58-950b-187d776e0974}, !- Handle
  Space Function Guest room Thermostat,   !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  {922d21c7-5788-4ea0-9a48-c04f1ccb7cdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {922d21c7-5788-4ea0-9a48-c04f1ccb7cdb}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {50e91cc4-711b-440f-8fea-cb3b588653ef}, !- Handle
  Schedule Rule 47,                       !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {993e7581-4592-4c14-ba88-d50ee9113ca5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {993e7581-4592-4c14-ba88-d50ee9113ca5}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1f2892ef-d15b-4fff-84a1-b738fa4f83f8}, !- Handle
  Schedule Rule 48,                       !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd94c852-17c1-4599-92f8-ff367b413ea9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd94c852-17c1-4599-92f8-ff367b413ea9}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ad285de4-49be-4ba4-b1bf-ed47ce69d7a1}, !- Handle
  Schedule Rule 49,                       !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {167f5272-7936-4a16-b0c2-c4897cb5d9c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {167f5272-7936-4a16-b0c2-c4897cb5d9c2}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  {9d6efa9f-3770-406b-8f9c-d16fbd51b045}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d6efa9f-3770-406b-8f9c-d16fbd51b045}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cc48ea76-e511-44b0-b0b2-7168dd5363fd}, !- Handle
  Schedule Rule 50,                       !- Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9406b389-7071-4438-8178-7766ef652fac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9406b389-7071-4438-8178-7766ef652fac}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4b3427ed-65ec-410c-a248-cc39feaf7f5c}, !- Handle
  Schedule Rule 51,                       !- Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca4184ce-d333-4ffe-97e2-9173a8647e68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca4184ce-d333-4ffe-97e2-9173a8647e68}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {fd3a88a5-e309-41e1-8978-09d0bae214b3}, !- Handle
  Schedule Rule 52,                       !- Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54b4c30b-39df-4cd9-b632-3c7b44b5ee33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54b4c30b-39df-4cd9-b632-3c7b44b5ee33}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {f49f41fd-b026-4690-b939-5dc448859ba4}, !- Handle
  Space Function Laundry/Washing area 1,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9055324f-1f0e-4432-bdf9-b21b51e328ca}, !- Handle
  Space Function Laundry/Washing area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92a49b06-e43a-42a8-9c85-56ab09935ccd}, !- Handle
  Space Function Laundry/Washing area People, !- Name
  {9055324f-1f0e-4432-bdf9-b21b51e328ca}, !- People Definition Name
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1b54f029-00eb-4756-9251-a52ce7e3c800}, !- Work Efficiency Schedule Name
  {e4a6bc2c-7342-4a4c-9bf8-890b45cf063c}, !- Clothing Insulation Schedule Name
  {cd210e29-23a6-4ee4-9235-a324f298bb4a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {840cb764-026d-4f8d-a893-d2abd7446a11}, !- Handle
  Space Function Laundry/Washing area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.50236224057743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a0c3d35e-c3d6-4d53-81de-e02f09e6b802}, !- Handle
  Space Function Laundry/Washing area Lights, !- Name
  {840cb764-026d-4f8d-a893-d2abd7446a11}, !- Lights Definition Name
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {73783ec1-53c7-42f8-9f57-d0038dcd164b}, !- Handle
  Space Function Laundry/Washing area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.007268432546,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a45ce00e-b55d-4f13-aff9-873e98e62168}, !- Handle
  Space Function Laundry/Washing area Elec Equip, !- Name
  {73783ec1-53c7-42f8-9f57-d0038dcd164b}, !- Electric Equipment Definition Name
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3917385b-2047-4741-b4a3-030c40c6dabb}, !- Handle
  Space Function Laundry/Washing area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00084836,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1ed0208e-b554-4cfe-bb46-1b31443b596f}, !- Handle
  Space Function Laundry/Washing area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {81c59a7e-03a3-4e2f-9efe-81d8b3896a29}, !- Number of People Schedule Name
  {e705a6c0-ee47-4403-83f7-05682d85e1d4}, !- People Activity Level Schedule Name
  {b51333cc-aa10-4a9b-a96a-2793307cef51}, !- Lighting Schedule Name
  {6177d0ac-7c78-4fbc-ac52-badfd8005750}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4201c510-9d80-4e41-8a44-20a16fd17b5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {81c59a7e-03a3-4e2f-9efe-81d8b3896a29}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  {c3167222-7d49-4297-b9cb-af886e689e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3167222-7d49-4297-b9cb-af886e689e0a}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {7349ae9f-b5ae-49db-8b65-9f3f75c1600b}, !- Handle
  Schedule Rule 53,                       !- Name
  {81c59a7e-03a3-4e2f-9efe-81d8b3896a29}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a12b5dda-65e7-4d1f-bf6a-9dc7ada6f738}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a12b5dda-65e7-4d1f-bf6a-9dc7ada6f738}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ed5f3ed7-0b72-4fff-a8cf-8f318514ca08}, !- Handle
  Schedule Rule 54,                       !- Name
  {81c59a7e-03a3-4e2f-9efe-81d8b3896a29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6876cef2-1c33-424c-8594-4f246219011c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6876cef2-1c33-424c-8594-4f246219011c}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {d8bd6963-9221-4917-8b8e-28527fd0d613}, !- Handle
  Schedule Rule 55,                       !- Name
  {81c59a7e-03a3-4e2f-9efe-81d8b3896a29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd30bf70-401e-4c3c-937a-65aaaf178f51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd30bf70-401e-4c3c-937a-65aaaf178f51}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {b51333cc-aa10-4a9b-a96a-2793307cef51}, !- Handle
  NECB-C-Lighting,                        !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  {2c40408b-8037-4bfd-8e16-3164d72c049d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c40408b-8037-4bfd-8e16-3164d72c049d}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f094cc49-240c-4431-9794-cd3444bb6a03}, !- Handle
  Schedule Rule 56,                       !- Name
  {b51333cc-aa10-4a9b-a96a-2793307cef51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62f877fe-9133-4ca2-b44d-3ee6d0ff919a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62f877fe-9133-4ca2-b44d-3ee6d0ff919a}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a6fd4e00-2da3-4884-8907-c7b46d5c9c20}, !- Handle
  Schedule Rule 57,                       !- Name
  {b51333cc-aa10-4a9b-a96a-2793307cef51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5235d3b8-c280-42b6-b6a6-c2c117d7efa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5235d3b8-c280-42b6-b6a6-c2c117d7efa3}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b41ee950-fc62-494e-a9bf-cdcff82d7448}, !- Handle
  Schedule Rule 58,                       !- Name
  {b51333cc-aa10-4a9b-a96a-2793307cef51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86abc8a8-8106-4b2a-8813-ef513d0470a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86abc8a8-8106-4b2a-8813-ef513d0470a1}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {6177d0ac-7c78-4fbc-ac52-badfd8005750}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  {f93fd7e5-be11-4479-97c6-383afe9e9736}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f93fd7e5-be11-4479-97c6-383afe9e9736}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {acea60fb-a3e7-427a-8e49-bdca83a5f9cb}, !- Handle
  Schedule Rule 59,                       !- Name
  {6177d0ac-7c78-4fbc-ac52-badfd8005750}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4a50c00-c8bb-4994-bdc0-e41568f0624d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4a50c00-c8bb-4994-bdc0-e41568f0624d}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {8b328160-552c-4e7f-80dc-512b1e764ac2}, !- Handle
  Schedule Rule 60,                       !- Name
  {6177d0ac-7c78-4fbc-ac52-badfd8005750}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1458186d-bdb5-4ebb-9365-af60d9e77239}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1458186d-bdb5-4ebb-9365-af60d9e77239}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b4430d6f-01c1-4cd9-8fed-ca09e86facca}, !- Handle
  Schedule Rule 61,                       !- Name
  {6177d0ac-7c78-4fbc-ac52-badfd8005750}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc069ba5-cfc7-411e-a5be-10eac64f8444}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc069ba5-cfc7-411e-a5be-10eac64f8444}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {ca7a3d74-2b5e-4832-833e-d8299f279125}, !- Handle
  Space Function Laundry/Washing area Thermostat, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  {1df41f2a-8961-4a28-8d76-02c60c80ec78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1df41f2a-8961-4a28-8d76-02c60c80ec78}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2452ee69-dd20-4c0d-8ce5-cb9c64134555}, !- Handle
  Schedule Rule 62,                       !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bdaba6a7-e795-4728-bce0-cf943f9f147b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdaba6a7-e795-4728-bce0-cf943f9f147b}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6d17e885-1b1d-4653-bd6e-3a1fd7ac09ef}, !- Handle
  Schedule Rule 63,                       !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf650fe3-0eb4-4c4e-85b9-b9bae9a899a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf650fe3-0eb4-4c4e-85b9-b9bae9a899a9}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e904d032-d41a-4e45-bf63-741e309b8ce4}, !- Handle
  Schedule Rule 64,                       !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bb84672-bf68-4caa-b74e-f43bb1b2ef70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bb84672-bf68-4caa-b74e-f43bb1b2ef70}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  {944dbd43-1c88-4600-920c-a99e288c9f77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {944dbd43-1c88-4600-920c-a99e288c9f77}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3c4a0057-8e94-4f04-8bdc-5d8dfe171107}, !- Handle
  Schedule Rule 65,                       !- Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f1a336b-d519-4346-a67f-d8498fa3dc09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f1a336b-d519-4346-a67f-d8498fa3dc09}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {363b183f-6162-4c8c-b84f-958c9a4b5ead}, !- Handle
  Schedule Rule 66,                       !- Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c25c0ef0-9538-4a7a-98b7-02dc277c7934}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c25c0ef0-9538-4a7a-98b7-02dc277c7934}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f02a59e3-8596-4e52-944a-270e5b0737c4}, !- Handle
  Schedule Rule 67,                       !- Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5f62ff3-ef9f-447c-a88e-7e00677f0caf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5f62ff3-ef9f-447c-a88e-7e00677f0caf}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {1c845b18-4fe2-498f-819e-1522cf24b951}, !- Handle
  Space Function Lobby - hotel 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5ae54dc9-8a04-4ae8-891e-b6563136a026}, !- Handle
  Space Function Lobby - hotel People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ae7ef6c7-4ec5-4d96-b264-6fe4929ad4dc}, !- Handle
  Space Function Lobby - hotel People,    !- Name
  {5ae54dc9-8a04-4ae8-891e-b6563136a026}, !- People Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1b54f029-00eb-4756-9251-a52ce7e3c800}, !- Work Efficiency Schedule Name
  {e4a6bc2c-7342-4a4c-9bf8-890b45cf063c}, !- Clothing Insulation Schedule Name
  {cd210e29-23a6-4ee4-9235-a324f298bb4a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ac9281ee-b5d3-45d5-98bd-ac7f39a43990}, !- Handle
  Space Function Lobby - hotel Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5041793487139,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {34d44b39-eaf9-437f-a0de-eae82a58f4a8}, !- Handle
  Space Function Lobby - hotel Lights,    !- Name
  {ac9281ee-b5d3-45d5-98bd-ac7f39a43990}, !- Lights Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be5793dc-afa3-435d-97dd-ba562fe5515f}, !- Handle
  Space Function Lobby - hotel Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3b366a21-34dd-457a-a25e-5688f2c4ff6e}, !- Handle
  Space Function Lobby - hotel Elec Equip, !- Name
  {be5793dc-afa3-435d-97dd-ba562fe5515f}, !- Electric Equipment Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad921cae-c7a9-476f-895c-61c347c8e18c}, !- Handle
  Space Function Lobby - hotel Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00143764,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {65e89600-8a58-4b9e-8fcc-d0f37d382020}, !- Handle
  Space Function Lobby - hotel Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fa7e1735-826a-42b6-a399-5d60d3e3b270}, !- Number of People Schedule Name
  {e705a6c0-ee47-4403-83f7-05682d85e1d4}, !- People Activity Level Schedule Name
  {b52d55d7-44d1-431c-b0f8-fec4ebbca6de}, !- Lighting Schedule Name
  {adbc7dce-e910-4043-b924-506c2ed42268}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4201c510-9d80-4e41-8a44-20a16fd17b5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fa7e1735-826a-42b6-a399-5d60d3e3b270}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  {f3cb7e37-6a73-46e0-a9f4-22ed95853ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3cb7e37-6a73-46e0-a9f4-22ed95853ff5}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7478aa66-71f2-4f7a-b5a0-eb1f9b692fd3}, !- Handle
  Schedule Rule 68,                       !- Name
  {fa7e1735-826a-42b6-a399-5d60d3e3b270}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {daffa2cf-af7a-403f-8dab-2eee788aa06f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {daffa2cf-af7a-403f-8dab-2eee788aa06f}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {223bb776-de88-41c3-86fa-76390dd692f7}, !- Handle
  Schedule Rule 69,                       !- Name
  {fa7e1735-826a-42b6-a399-5d60d3e3b270}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {830db3d8-4fa5-4321-995d-9c33acb0b273}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {830db3d8-4fa5-4321-995d-9c33acb0b273}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e4f61c59-ac49-48a7-ac58-2ab20c303711}, !- Handle
  Schedule Rule 70,                       !- Name
  {fa7e1735-826a-42b6-a399-5d60d3e3b270}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bb452ae-6972-4a58-a776-b297dbe890b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bb452ae-6972-4a58-a776-b297dbe890b8}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b52d55d7-44d1-431c-b0f8-fec4ebbca6de}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  {00dcddd2-37e0-40a2-94af-359a70fcc482}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00dcddd2-37e0-40a2-94af-359a70fcc482}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0f6b7eca-aa92-41dd-a0df-7511eb52c411}, !- Handle
  Schedule Rule 71,                       !- Name
  {b52d55d7-44d1-431c-b0f8-fec4ebbca6de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69efb36d-a28b-4c52-97af-6bd9f0dbc422}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69efb36d-a28b-4c52-97af-6bd9f0dbc422}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {daf2c9ca-3d4e-47c9-84fe-24f7e1f91cd7}, !- Handle
  Schedule Rule 72,                       !- Name
  {b52d55d7-44d1-431c-b0f8-fec4ebbca6de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6725feb-62bc-4b45-8771-322a2d47643e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6725feb-62bc-4b45-8771-322a2d47643e}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {69d96873-da3d-4f00-802b-1d3556efd7ee}, !- Handle
  Schedule Rule 73,                       !- Name
  {b52d55d7-44d1-431c-b0f8-fec4ebbca6de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a979f840-5dbc-4f8a-8542-b798e695639b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a979f840-5dbc-4f8a-8542-b798e695639b}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {adbc7dce-e910-4043-b924-506c2ed42268}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  {8ec97673-5a57-4eac-aed2-44469884ad74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ec97673-5a57-4eac-aed2-44469884ad74}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d1970c20-3fd0-41a1-841b-49d91019e760}, !- Handle
  Schedule Rule 74,                       !- Name
  {adbc7dce-e910-4043-b924-506c2ed42268}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {45552d4f-f724-4fe7-a9df-015d1ecde6a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45552d4f-f724-4fe7-a9df-015d1ecde6a1}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {70871444-3304-48e7-9484-72a736c91ea0}, !- Handle
  Schedule Rule 75,                       !- Name
  {adbc7dce-e910-4043-b924-506c2ed42268}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bacdcf24-c76a-41e0-8ef0-5631cb59df35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bacdcf24-c76a-41e0-8ef0-5631cb59df35}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dde16abb-20c0-4d6d-8d09-b9cdc4ed97ff}, !- Handle
  Schedule Rule 76,                       !- Name
  {adbc7dce-e910-4043-b924-506c2ed42268}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16e88825-f278-4b87-ad0f-833191ba8018}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16e88825-f278-4b87-ad0f-833191ba8018}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {dcf8bb2c-a408-45f5-a668-59d7a0afc523}, !- Handle
  Space Function Lobby - hotel Thermostat, !- Name
  {edade88b-d21f-406f-b7fa-d62720864937}, !- Heating Setpoint Temperature Schedule Name
  {974d2222-0ada-43bc-a32e-235797f82db2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {edade88b-d21f-406f-b7fa-d62720864937}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  {0d67b8f3-4d2c-4910-9370-2fd7ce51d532}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d67b8f3-4d2c-4910-9370-2fd7ce51d532}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {61beb976-2276-42db-b953-5e95f20a70d6}, !- Handle
  Schedule Rule 77,                       !- Name
  {edade88b-d21f-406f-b7fa-d62720864937}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8d256e0-90a1-44dc-bd08-dac53d830229}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8d256e0-90a1-44dc-bd08-dac53d830229}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dc0b380f-422a-4c40-b094-7949b7424965}, !- Handle
  Schedule Rule 78,                       !- Name
  {edade88b-d21f-406f-b7fa-d62720864937}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27b626e2-57c1-44da-bfd9-9a4c134d847a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27b626e2-57c1-44da-bfd9-9a4c134d847a}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e9c3e045-f7df-44a8-9a86-ce31f43cf74d}, !- Handle
  Schedule Rule 79,                       !- Name
  {edade88b-d21f-406f-b7fa-d62720864937}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7949c2b2-90bc-4dfa-ac4c-43015f148d41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7949c2b2-90bc-4dfa-ac4c-43015f148d41}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {974d2222-0ada-43bc-a32e-235797f82db2}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  {28e2f6a2-3e2d-4caf-82d6-ff7e220fbcc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28e2f6a2-3e2d-4caf-82d6-ff7e220fbcc3}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {37256957-cf79-4c49-af10-f1a43526b334}, !- Handle
  Schedule Rule 80,                       !- Name
  {974d2222-0ada-43bc-a32e-235797f82db2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b22c4a4-5598-4dd8-8797-547d9da6ede2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b22c4a4-5598-4dd8-8797-547d9da6ede2}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d111f699-094e-4f91-abb1-7ef12cec298c}, !- Handle
  Schedule Rule 81,                       !- Name
  {974d2222-0ada-43bc-a32e-235797f82db2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {408f905a-7bc8-47d3-bcec-4dfeaa6f1e60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {408f905a-7bc8-47d3-bcec-4dfeaa6f1e60}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {76045677-0790-4b6a-95b8-b9942ddb6598}, !- Handle
  Schedule Rule 82,                       !- Name
  {974d2222-0ada-43bc-a32e-235797f82db2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {687bfaba-13fe-4ff8-b433-199b1e34dbf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {687bfaba-13fe-4ff8-b433-199b1e34dbf3}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dd97264d-375a-4703-b88e-9a436fbe691e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {297c13a6-4758-44f3-be2f-f230a8a504ff}, !- Handle
  Space Function Retail facility mall concourse 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b35816e9-63ad-4923-9146-04d478a65f98}, !- Handle
  Space Function Retail facility mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b9fd5839-2b5a-40cd-80f4-e2972fed7764}, !- Handle
  Space Function Retail facility mall concourse People, !- Name
  {b35816e9-63ad-4923-9146-04d478a65f98}, !- People Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1b54f029-00eb-4756-9251-a52ce7e3c800}, !- Work Efficiency Schedule Name
  {e4a6bc2c-7342-4a4c-9bf8-890b45cf063c}, !- Clothing Insulation Schedule Name
  {cd210e29-23a6-4ee4-9235-a324f298bb4a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cbba1689-ed77-44d6-97bf-7f2c913d0f14}, !- Handle
  Space Function Retail facility mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9043247173648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a4218d9e-2cd9-4496-804d-7f20a1e85d7c}, !- Handle
  Space Function Retail facility mall concourse Lights, !- Name
  {cbba1689-ed77-44d6-97bf-7f2c913d0f14}, !- Lights Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {84b03ff1-9124-4c3b-8874-e0312e368e1a}, !- Handle
  Space Function Retail facility mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {984de9a3-0173-4804-a6e3-ae265b120044}, !- Handle
  Space Function Retail facility mall concourse Elec Equip, !- Name
  {84b03ff1-9124-4c3b-8874-e0312e368e1a}, !- Electric Equipment Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c194b280-3988-4cc0-afcc-e111afca5413}, !- Handle
  Space Function Retail facility mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0018288,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c908e607-9b0c-4f75-a246-e03fd38838b0}, !- Handle
  Space Function Retail facility mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {81c59a7e-03a3-4e2f-9efe-81d8b3896a29}, !- Number of People Schedule Name
  {e705a6c0-ee47-4403-83f7-05682d85e1d4}, !- People Activity Level Schedule Name
  {6ef5de41-23be-48ce-907b-132c594f0655}, !- Lighting Schedule Name
  {6177d0ac-7c78-4fbc-ac52-badfd8005750}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4201c510-9d80-4e41-8a44-20a16fd17b5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6ef5de41-23be-48ce-907b-132c594f0655}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  {17d671cc-4c1f-4454-b359-09ee0cc088a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17d671cc-4c1f-4454-b359-09ee0cc088a7}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2455c784-22fe-4632-beee-a9be86e6c06d}, !- Handle
  Schedule Rule 83,                       !- Name
  {6ef5de41-23be-48ce-907b-132c594f0655}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93f0ebc0-e704-42a0-a7c9-4c28a5ed256e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93f0ebc0-e704-42a0-a7c9-4c28a5ed256e}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {65015843-531f-4ec1-a55e-4b041d73f9aa}, !- Handle
  Schedule Rule 84,                       !- Name
  {6ef5de41-23be-48ce-907b-132c594f0655}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91ccd8e3-32a5-47b8-8e66-8e7b9bd3f2ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91ccd8e3-32a5-47b8-8e66-8e7b9bd3f2ee}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {81dd20ca-1848-4b37-b57a-a0abf2376698}, !- Handle
  Schedule Rule 85,                       !- Name
  {6ef5de41-23be-48ce-907b-132c594f0655}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {795cf208-c57e-4e0a-8c8e-89adb4ad7f9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {795cf208-c57e-4e0a-8c8e-89adb4ad7f9f}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {a1bcad50-77a5-4f19-8f4f-abebe4307ac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {cfb0094e-8fad-4455-a85e-3ed2f63a23f7}, !- Handle
  Space Function Retail facility mall concourse Thermostat, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9e147839-a376-4a44-9792-77d667ab29c8}, !- Handle
  Space Function Sales area 1,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {cea9ebbc-78cb-4e60-b3ba-b6436310f1bc}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b5fd8f3-d68b-424d-9aef-e2d8f9dd03ea}, !- Handle
  Space Function Sales area People,       !- Name
  {cea9ebbc-78cb-4e60-b3ba-b6436310f1bc}, !- People Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1b54f029-00eb-4756-9251-a52ce7e3c800}, !- Work Efficiency Schedule Name
  {e4a6bc2c-7342-4a4c-9bf8-890b45cf063c}, !- Clothing Insulation Schedule Name
  {cd210e29-23a6-4ee4-9235-a324f298bb4a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {88e6aa4e-04b7-4737-b38c-ef489dd7a40f}, !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.5056330352231,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cbc4b382-ea77-492d-8ac1-79af8b4aee98}, !- Handle
  Space Function Sales area Lights,       !- Name
  {88e6aa4e-04b7-4737-b38c-ef489dd7a40f}, !- Lights Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4d9825d4-b68e-4245-97c6-0ce5e22c045c}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {03e177b7-9e3e-4495-b918-b4b832c96088}, !- Handle
  Space Function Sales area Elec Equip,   !- Name
  {4d9825d4-b68e-4245-97c6-0ce5e22c045c}, !- Electric Equipment Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {11a8fec7-f657-4b6d-b8cc-d40c4fe9a89f}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011684,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c53241f3-b7ab-40ad-98f2-a4b92d35c664}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {81c59a7e-03a3-4e2f-9efe-81d8b3896a29}, !- Number of People Schedule Name
  {e705a6c0-ee47-4403-83f7-05682d85e1d4}, !- People Activity Level Schedule Name
  {6ef5de41-23be-48ce-907b-132c594f0655}, !- Lighting Schedule Name
  {6177d0ac-7c78-4fbc-ac52-badfd8005750}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4201c510-9d80-4e41-8a44-20a16fd17b5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1c1764c-d829-40ec-b1fb-7ee9dfd524f1}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1290e91a-4c0f-4790-87a2-b2a2f509678b}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a1ce8edf-1e03-4444-b65e-77189a9d1e1f}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3bcf4db0-bccd-4194-abc8-679e57378930}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E People, !- Name
  {a1ce8edf-1e03-4444-b65e-77189a9d1e1f}, !- People Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1b54f029-00eb-4756-9251-a52ce7e3c800}, !- Work Efficiency Schedule Name
  {e4a6bc2c-7342-4a4c-9bf8-890b45cf063c}, !- Clothing Insulation Schedule Name
  {cd210e29-23a6-4ee4-9235-a324f298bb4a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4164d01a-93c5-4fc7-a04d-131c21c81c82}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0e7e1dbf-e5ea-45a9-94eb-6bb219264404}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Lights, !- Name
  {4164d01a-93c5-4fc7-a04d-131c21c81c82}, !- Lights Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d0ea9729-0692-4765-b03a-d2fdb3082005}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ef0b7feb-9a0e-4b83-8bd3-b38aee8f7825}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {37755d0e-9622-4250-8d94-c5448d0d918a}, !- Number of People Schedule Name
  {e705a6c0-ee47-4403-83f7-05682d85e1d4}, !- People Activity Level Schedule Name
  {f0a202bc-a036-43fd-ad06-7e72a1fe9587}, !- Lighting Schedule Name
  {169807b3-167c-4d2d-905e-6d414bc422cc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4201c510-9d80-4e41-8a44-20a16fd17b5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad235ddb-e7b6-42e0-aab2-1be54335ac8e}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Thermostat, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Handle
  Always On Discrete,                     !- Name
  {6a299882-cf59-4d04-a5af-a7e297a59697}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6a299882-cf59-4d04-a5af-a7e297a59697}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {842d19da-dde8-4830-b8ae-dcad852ab3ee}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad24221f-9ae6-4077-aa1e-e1ff0d9cd26c}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba2c36e5-c7d9-4f1d-981a-419d122d8aa9}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8390c8d2-f160-4d59-9daa-0ba283f9cb7f}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5973c554-8d82-4533-8209-438dcfac8ed6}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af53d92f-89e9-4d3a-85bc-67eb4315dd92}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad1991c1-696a-4131-9fcf-7fa3f9164b40}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {276b9fdf-4653-4b06-a394-56c4d925c000}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb38cf40-dd8f-4782-bcb1-8b8393daee6f}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c178241-299e-43b0-b273-c2e44e215c7f}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d245bcb6-5c4d-418b-afb4-7fe6b64a137a}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37271274-cf03-4b8e-903a-4782c99073bf}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62a2399f-aadf-4373-9255-29b30595ee52}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {481b4d67-9cff-44e3-a1f3-38fac4a91399}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5dec9a21-16fe-47a7-bcb1-73daa2791b6a}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86de758e-2d96-4a5b-860b-67a59cb0d8df}, !- Handle
  Room_3_Mult19_Flr_3 Infiltration,       !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b0c24ad-fadb-45b9-ad5e-f84c98dcc688}, !- Handle
  Room_3_Mult9_Flr_6 Infiltration,        !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8533f19-ce52-4820-9655-d6952f66eb34}, !- Handle
  Room_4_Mult19_Flr_3 Infiltration,       !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5adfb39-47bc-4e97-90ef-4a4723451a86}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9369db05-ec39-4e34-ad00-9fe92a2b2aed}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d94cf2c3-ba97-44f4-9d20-22b59007d2fc}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {8300ec0b-8247-43b7-bf9c-57df8e1db622}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {bac4b4bb-687e-4e26-bc2b-77d8c9d9cf6d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {917ea898-3093-476d-9a34-8912119e7e06}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {e9feaf5b-02e8-4762-8c3c-438311cf145b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8f9ab3aa-cd3a-48a0-b35d-8d4c0ae2fb29}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d34208e0-130b-4a3e-838b-f91e1933a490}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1161e1fa-177a-4183-a64f-f735c201e0f8}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e9feaf5b-02e8-4762-8c3c-438311cf145b}, !- Layer 1
  {8f9ab3aa-cd3a-48a0-b35d-8d4c0ae2fb29}, !- Layer 2
  {d34208e0-130b-4a3e-838b-f91e1933a490}; !- Layer 3

OS:Material,
  {9d236bc3-6ed1-4d95-9e6a-44e2978fecaa}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {cbe0a31f-f451-4135-8f86-e801304891e4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {113c4de0-afca-49d6-a49e-695ed337e0c8}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {cbe0a31f-f451-4135-8f86-e801304891e4}; !- Layer 1

OS:Construction,
  {44c74afe-b27a-49c3-9f97-51d868fce0bb}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {cbe0a31f-f451-4135-8f86-e801304891e4}, !- Layer 1
  {e9feaf5b-02e8-4762-8c3c-438311cf145b}; !- Layer 2

OS:DefaultConstructionSet,
  {57f80e82-1825-4be0-b9db-37f55370d36d}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {36beaa30-89ac-4c4f-8c7a-7f5f8089b1db}, !- Default Exterior Surface Constructions Name
  {a2fab2c4-d8d1-45b2-a2c8-35f7e9a68b56}, !- Default Interior Surface Constructions Name
  {ac7d8c3a-e619-4e3a-9a5c-6a2bb2122bbd}, !- Default Ground Contact Surface Constructions Name
  {efae9e27-b9dc-40c7-bad8-f8c306c92ab2}, !- Default Exterior SubSurface Constructions Name
  {1aeb086a-839f-4f49-a8cb-da4b928f23ce}, !- Default Interior SubSurface Constructions Name
  {61ab149e-efc8-4948-9e26-3e559ef2797d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9518f3db-62c9-4677-91ce-0dbf9ffbe25c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {d8b910fd-f417-42cb-a48f-95890692ab6d}, !- Floor Construction Name
  {4b58b0e8-b160-483d-a674-e56b5ba490fb}, !- Wall Construction Name
  {cadca47e-96ef-4898-91d2-56700e3522a6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a2fab2c4-d8d1-45b2-a2c8-35f7e9a68b56}, !- Handle
  Default Surface Constructions 2,        !- Name
  {194dd0bc-d032-4044-a134-865ce60b8779}, !- Floor Construction Name
  {a60e849f-e9f6-4aa5-a660-2e61bec36e78}, !- Wall Construction Name
  {8e90e8e4-ebd4-424d-ae2d-4daedaade3de}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {27c65c8a-0342-44b7-a382-b074f9132f30}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {36100a75-6922-41c6-896d-ab991b8cf617}, !- Floor Construction Name
  {36100a75-6922-41c6-896d-ab991b8cf617}, !- Wall Construction Name
  {36100a75-6922-41c6-896d-ab991b8cf617}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3579e766-4edd-468d-baf1-c769703938b3}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Fixed Window Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Operable Window Construction Name
  {9217f58c-af60-498b-99f5-6034dc682719}, !- Door Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Glass Door Construction Name
  {765dd899-f88c-470d-8cec-86f4037f5f83}, !- Overhead Door Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Skylight Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Tubular Daylight Dome Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1aeb086a-839f-4f49-a8cb-da4b928f23ce}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Fixed Window Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Operable Window Construction Name
  {61ab149e-efc8-4948-9e26-3e559ef2797d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {4c56e0cd-4ef4-4f3a-af89-95201548f020}, !- Handle
  {61ab149e-efc8-4948-9e26-3e559ef2797d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d8b910fd-f417-42cb-a48f-95890692ab6d}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8f80a538-847e-41d2-bd1b-3d36dd132b84}, !- Layer 1
  {c096c92f-25a0-4d08-ae4f-1b5f8b949dc6}, !- Layer 2
  {8657728a-7901-42e2-9304-7291c516dd70}; !- Layer 3

OS:StandardsInformation:Construction,
  {cf4676fb-89f2-4e4c-a263-66ca13975799}, !- Handle
  {d8b910fd-f417-42cb-a48f-95890692ab6d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4b58b0e8-b160-483d-a674-e56b5ba490fb}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {452b582d-55b4-40cf-bc59-04cced302f5b}, !- Layer 1
  {7f3ee3cc-d9e8-4123-a5ac-bb3d20053c9b}, !- Layer 2
  {8f80a538-847e-41d2-bd1b-3d36dd132b84}, !- Layer 3
  {fe61208f-7eed-4574-9180-78fc30d2142c}; !- Layer 4

OS:StandardsInformation:Construction,
  {88c5e7ed-5d94-416e-974b-8971f6dde882}, !- Handle
  {4b58b0e8-b160-483d-a674-e56b5ba490fb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {cadca47e-96ef-4898-91d2-56700e3522a6}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {af279d95-1137-4676-9297-b4f34ab3d8ec}, !- Layer 1
  {8f80a538-847e-41d2-bd1b-3d36dd132b84}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b639415-ec68-4fcf-8786-379d87e4653d}, !- Handle
  {cadca47e-96ef-4898-91d2-56700e3522a6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {194dd0bc-d032-4044-a134-865ce60b8779}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {8f9ab3aa-cd3a-48a0-b35d-8d4c0ae2fb29}, !- Layer 1
  {8657728a-7901-42e2-9304-7291c516dd70}; !- Layer 2

OS:StandardsInformation:Construction,
  {e0a86f6c-0760-4f8e-9fed-d0bae5416197}, !- Handle
  {194dd0bc-d032-4044-a134-865ce60b8779}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a60e849f-e9f6-4aa5-a660-2e61bec36e78}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {9d236bc3-6ed1-4d95-9e6a-44e2978fecaa}, !- Layer 1
  {9d236bc3-6ed1-4d95-9e6a-44e2978fecaa}; !- Layer 2

OS:StandardsInformation:Construction,
  {af3ca599-639a-4a01-8974-6d7b190a3804}, !- Handle
  {a60e849f-e9f6-4aa5-a660-2e61bec36e78}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8e90e8e4-ebd4-424d-ae2d-4daedaade3de}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {8657728a-7901-42e2-9304-7291c516dd70}, !- Layer 1
  {8f9ab3aa-cd3a-48a0-b35d-8d4c0ae2fb29}; !- Layer 2

OS:StandardsInformation:Construction,
  {b7f3e86e-b8da-4f24-8246-dd2ab0c8243f}, !- Handle
  {8e90e8e4-ebd4-424d-ae2d-4daedaade3de}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {36100a75-6922-41c6-896d-ab991b8cf617}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {64e30774-e37a-4d16-bd2c-997e928aed24}, !- Layer 1
  {8657728a-7901-42e2-9304-7291c516dd70}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c9f13fb-6805-4d13-8f1e-212277fe7e96}, !- Handle
  {36100a75-6922-41c6-896d-ab991b8cf617}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {52150da1-0908-41a8-b2c4-278d973c42e3}, !- Handle
  {36100a75-6922-41c6-896d-ab991b8cf617}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {bd23cb1a-544a-4ce5-96e2-dd5c8122463e}, !- Handle
  {36100a75-6922-41c6-896d-ab991b8cf617}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {d05ccf3f-872c-4d60-98a3-f35b0245e611}, !- Handle
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {9217f58c-af60-498b-99f5-6034dc682719}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {421e6f39-1ec5-426c-a94e-67f3418f0019}, !- Layer 1
  {8f80a538-847e-41d2-bd1b-3d36dd132b84}; !- Layer 2

OS:StandardsInformation:Construction,
  {9c8a183d-a00c-4b84-8eba-a42f75fa8ea5}, !- Handle
  {9217f58c-af60-498b-99f5-6034dc682719}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {b17cab8c-e3c6-432f-841b-9ec641ac3760}, !- Handle
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {765dd899-f88c-470d-8cec-86f4037f5f83}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {8f80a538-847e-41d2-bd1b-3d36dd132b84}; !- Layer 1

OS:StandardsInformation:Construction,
  {0922ed11-ee4a-4f93-bb1c-b7bde4220827}, !- Handle
  {765dd899-f88c-470d-8cec-86f4037f5f83}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {39abaf2c-40b6-4db3-a922-d918e5561ddd}, !- Handle
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {4db45c21-45d2-4cdc-baa3-6b9e987477dd}, !- Handle
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {d7ad037d-2ac7-4836-8c48-0213736f47b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c0c1042-1df6-4962-b1b1-8e493107e07b}, !- Handle
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {23dbd57b-2f39-40ed-9bca-9435f645f8ac}, !- Handle
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {61ab149e-efc8-4948-9e26-3e559ef2797d}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {78f8cae2-7c26-45a6-aa6d-77733905a2a7}; !- Layer 1

OS:StandardsInformation:Construction,
  {bdeb2835-7dcb-4971-9217-b09f9ebb20dd}, !- Handle
  {61ab149e-efc8-4948-9e26-3e559ef2797d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {78f8cae2-7c26-45a6-aa6d-77733905a2a7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62771055-bef9-485a-9ace-8663b15bfede}, !- Handle
  {78f8cae2-7c26-45a6-aa6d-77733905a2a7}; !- Material Name

OS:Material:NoMass,
  {8f80a538-847e-41d2-bd1b-3d36dd132b84}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6be49d37-6521-4a81-a53e-2bc0721b3b9a}, !- Handle
  {8f80a538-847e-41d2-bd1b-3d36dd132b84}; !- Material Name

OS:Material,
  {c096c92f-25a0-4d08-ae4f-1b5f8b949dc6}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c2e8a9e-0e20-46ad-8c48-85bdfbfea0cd}, !- Handle
  {c096c92f-25a0-4d08-ae4f-1b5f8b949dc6}; !- Material Name

OS:Material:NoMass,
  {8657728a-7901-42e2-9304-7291c516dd70}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d12c8497-a2cf-433a-b938-53389f2cc7e9}, !- Handle
  {8657728a-7901-42e2-9304-7291c516dd70}; !- Material Name

OS:Material,
  {452b582d-55b4-40cf-bc59-04cced302f5b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {61f9c1ee-5b3d-4dfe-ad23-3ea60c470f62}, !- Handle
  {452b582d-55b4-40cf-bc59-04cced302f5b}; !- Material Name

OS:Material,
  {7f3ee3cc-d9e8-4123-a5ac-bb3d20053c9b}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {312f231c-709d-444e-b959-a5c20f0522a7}, !- Handle
  {7f3ee3cc-d9e8-4123-a5ac-bb3d20053c9b}; !- Material Name

OS:Material,
  {fe61208f-7eed-4574-9180-78fc30d2142c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f173a1d3-a125-46c6-875a-13109dc65652}, !- Handle
  {fe61208f-7eed-4574-9180-78fc30d2142c}; !- Material Name

OS:Material,
  {af279d95-1137-4676-9297-b4f34ab3d8ec}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ad54c03-916f-4e1f-9558-345ce13216c7}, !- Handle
  {af279d95-1137-4676-9297-b4f34ab3d8ec}; !- Material Name

OS:StandardsInformation:Material,
  {5c5131e7-5cb9-4dee-9424-dab020256cb3}, !- Handle
  {8f9ab3aa-cd3a-48a0-b35d-8d4c0ae2fb29}; !- Material Name

OS:StandardsInformation:Material,
  {684004e1-4f73-4e84-b3a9-b4a3d8935779}, !- Handle
  {9d236bc3-6ed1-4d95-9e6a-44e2978fecaa}; !- Material Name

OS:Material,
  {64e30774-e37a-4d16-bd2c-997e928aed24}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43711386-43c8-4351-bae4-d9493c0bd8f4}, !- Handle
  {64e30774-e37a-4d16-bd2c-997e928aed24}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d7ad037d-2ac7-4836-8c48-0213736f47b3}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {016c97df-b56a-4aee-acab-af363c9516f0}, !- Handle
  {d7ad037d-2ac7-4836-8c48-0213736f47b3}; !- Material Name

OS:Material,
  {421e6f39-1ec5-426c-a94e-67f3418f0019}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8ed33f3-a4e3-4155-9bd7-220f44eae143}, !- Handle
  {421e6f39-1ec5-426c-a94e-67f3418f0019}; !- Material Name

OS:DefaultSurfaceConstructions,
  {36beaa30-89ac-4c4f-8c7a-7f5f8089b1db}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {776f9f5c-b865-4bee-b5f3-7951b901d04d}, !- Floor Construction Name
  {3e8befec-51b7-4ff5-8248-1204e1056065}, !- Wall Construction Name
  {3b1a9968-cff9-4caa-bcb4-e9c5de2065d0}; !- Roof Ceiling Construction Name

OS:Construction,
  {776f9f5c-b865-4bee-b5f3-7951b901d04d}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {b60481a6-1b06-4319-8949-86372c8895a4}, !- Layer 1
  {c096c92f-25a0-4d08-ae4f-1b5f8b949dc6}, !- Layer 2
  {8657728a-7901-42e2-9304-7291c516dd70}; !- Layer 3

OS:StandardsInformation:Construction,
  {d584e964-c914-4a35-abe9-e184fbf5d259}, !- Handle
  {776f9f5c-b865-4bee-b5f3-7951b901d04d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b60481a6-1b06-4319-8949-86372c8895a4}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8238eec3-b0c8-4c5c-878d-a53af14b3b98}, !- Handle
  {b60481a6-1b06-4319-8949-86372c8895a4}; !- Material Name

OS:StandardsInformation:Material,
  {e862ca6d-8626-4b3d-8ec7-cac6ea36a3f8}, !- Handle
  {c096c92f-25a0-4d08-ae4f-1b5f8b949dc6}; !- Material Name

OS:StandardsInformation:Material,
  {f79fc4e1-3827-4f5c-9437-550b1a418922}, !- Handle
  {8657728a-7901-42e2-9304-7291c516dd70}; !- Material Name

OS:Construction,
  {3e8befec-51b7-4ff5-8248-1204e1056065}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {452b582d-55b4-40cf-bc59-04cced302f5b}, !- Layer 1
  {7f3ee3cc-d9e8-4123-a5ac-bb3d20053c9b}, !- Layer 2
  {bb5129b0-9bf6-473a-a8f3-f03cd47df960}, !- Layer 3
  {fe61208f-7eed-4574-9180-78fc30d2142c}; !- Layer 4

OS:StandardsInformation:Construction,
  {35522738-e5cf-46ea-af0b-ff4919bae50e}, !- Handle
  {3e8befec-51b7-4ff5-8248-1204e1056065}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {b55ca8f0-3c8d-4c1f-ba94-d7165b31f54a}, !- Handle
  {452b582d-55b4-40cf-bc59-04cced302f5b}; !- Material Name

OS:StandardsInformation:Material,
  {87f03b71-67a7-40a9-9e1e-64f3d8a36d70}, !- Handle
  {7f3ee3cc-d9e8-4123-a5ac-bb3d20053c9b}; !- Material Name

OS:Material:NoMass,
  {bb5129b0-9bf6-473a-a8f3-f03cd47df960}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5138bc59-65d7-4e61-b918-48b259919b40}, !- Handle
  {bb5129b0-9bf6-473a-a8f3-f03cd47df960}; !- Material Name

OS:StandardsInformation:Material,
  {e8a75380-59e8-4ae7-b487-6bb479a575ad}, !- Handle
  {fe61208f-7eed-4574-9180-78fc30d2142c}; !- Material Name

OS:Construction,
  {3b1a9968-cff9-4caa-bcb4-e9c5de2065d0}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {af279d95-1137-4676-9297-b4f34ab3d8ec}, !- Layer 1
  {6d3bd5b5-e888-4e2c-90a4-615f2fab7e8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {68fcf244-d78e-4512-bfad-86440a188a7e}, !- Handle
  {3b1a9968-cff9-4caa-bcb4-e9c5de2065d0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {0f690e53-7f2c-43e7-90ed-4cee6f6f3708}, !- Handle
  {af279d95-1137-4676-9297-b4f34ab3d8ec}; !- Material Name

OS:Material:NoMass,
  {6d3bd5b5-e888-4e2c-90a4-615f2fab7e8e}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b582583b-59ba-4e2c-9bae-c304fe26e171}, !- Handle
  {6d3bd5b5-e888-4e2c-90a4-615f2fab7e8e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {ac7d8c3a-e619-4e3a-9a5c-6a2bb2122bbd}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {c9a6c101-ac43-423e-872d-0c4a9cec3410}, !- Floor Construction Name
  {0a9266c8-fc82-4f3d-a616-0f9a90cbaba4}, !- Wall Construction Name
  {0a9266c8-fc82-4f3d-a616-0f9a90cbaba4}; !- Roof Ceiling Construction Name

OS:Construction,
  {c9a6c101-ac43-423e-872d-0c4a9cec3410}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {64e30774-e37a-4d16-bd2c-997e928aed24}, !- Layer 1
  {5c6da209-5b90-4166-be37-7e1158bdc6ec}; !- Layer 2

OS:StandardsInformation:Construction,
  {286d455a-84f4-42c7-87cb-4378feafaacb}, !- Handle
  {c9a6c101-ac43-423e-872d-0c4a9cec3410}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {a49482f5-f4d3-41cd-b1b9-20cc60eda1d2}, !- Handle
  {64e30774-e37a-4d16-bd2c-997e928aed24}; !- Material Name

OS:Material:NoMass,
  {5c6da209-5b90-4166-be37-7e1158bdc6ec}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {80a9a95c-e2c5-426a-ac28-5f397ef5c15a}, !- Handle
  {5c6da209-5b90-4166-be37-7e1158bdc6ec}; !- Material Name

OS:StandardsInformation:Construction,
  {9c5df33b-4ce5-4c1d-9336-495ec9c36a53}, !- Handle
  {0a9266c8-fc82-4f3d-a616-0f9a90cbaba4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {6a2539e5-44a0-4af1-9025-7dc0f7f3b1e2}, !- Handle
  {64e30774-e37a-4d16-bd2c-997e928aed24}; !- Material Name

OS:Material:NoMass,
  {97d70161-d836-4c5a-88bd-22da94626d9e}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f868f50-85be-4b79-a077-fb8abed6ce47}, !- Handle
  {97d70161-d836-4c5a-88bd-22da94626d9e}; !- Material Name

OS:Construction,
  {0a9266c8-fc82-4f3d-a616-0f9a90cbaba4}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {64e30774-e37a-4d16-bd2c-997e928aed24}, !- Layer 1
  {97d70161-d836-4c5a-88bd-22da94626d9e}; !- Layer 2

OS:StandardsInformation:Construction,
  {4083fbb1-8890-4304-824d-af8f1a74f12d}, !- Handle
  {0a9266c8-fc82-4f3d-a616-0f9a90cbaba4}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {fda2bc51-5b85-40e5-bda4-6a1ac73fbded}, !- Handle
  {64e30774-e37a-4d16-bd2c-997e928aed24}; !- Material Name

OS:StandardsInformation:Material,
  {c5db8447-ebbd-46d9-9e8d-c7a5da34b54d}, !- Handle
  {97d70161-d836-4c5a-88bd-22da94626d9e}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {efae9e27-b9dc-40c7-bad8-f8c306c92ab2}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Fixed Window Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Operable Window Construction Name
  {332d752e-e6d5-4249-bb2d-e609bc7070e5}, !- Door Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Glass Door Construction Name
  {cf728712-d2f8-4e40-b6bf-54f1801ca424}, !- Overhead Door Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Skylight Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}, !- Tubular Daylight Dome Construction Name
  {9b5fad95-8b0f-40b2-8ff2-715ef1a9ad00}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {332d752e-e6d5-4249-bb2d-e609bc7070e5}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {421e6f39-1ec5-426c-a94e-67f3418f0019}, !- Layer 1
  {0cff572c-adaf-4378-b4b1-9cf933d54d65}; !- Layer 2

OS:StandardsInformation:Construction,
  {d90150be-f3b7-4038-9023-4f73be6db433}, !- Handle
  {332d752e-e6d5-4249-bb2d-e609bc7070e5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {b3e44040-13e1-43e2-be06-f8604195d96b}, !- Handle
  {421e6f39-1ec5-426c-a94e-67f3418f0019}; !- Material Name

OS:Material:NoMass,
  {0cff572c-adaf-4378-b4b1-9cf933d54d65}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c5c357b-67dd-4883-8da0-4660298f62fb}, !- Handle
  {0cff572c-adaf-4378-b4b1-9cf933d54d65}; !- Material Name

OS:Construction,
  {cf728712-d2f8-4e40-b6bf-54f1801ca424}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {c3c07d0b-d8b2-4b1a-a147-6cadfcca8029}; !- Layer 1

OS:StandardsInformation:Construction,
  {c325873c-2628-44a6-8c56-61abf1364c0a}, !- Handle
  {cf728712-d2f8-4e40-b6bf-54f1801ca424}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c3c07d0b-d8b2-4b1a-a147-6cadfcca8029}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b567c6c-67a4-47d3-86ad-e35e8152c23e}, !- Handle
  {c3c07d0b-d8b2-4b1a-a147-6cadfcca8029}; !- Material Name

OS:ThermostatSetpoint:DualSetpoint,
  {665dd18c-64f8-478f-bb6d-a6a8d928539c}, !- Handle
  Space Function Dining area - other Thermostat 1, !- Name
  {de40f4de-3a70-4237-8427-04db58525648}, !- Heating Setpoint Temperature Schedule Name
  {3042a48b-ea07-456f-ae71-244eb72799ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6408234-28a1-4555-87b8-8d272e544bcd}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Thermostat 1, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a85083b5-71b6-48dd-a39a-e40d5026e603}, !- Handle
  Space Function Retail facility mall concourse Thermostat 1, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73d791b6-b4b9-43e5-9777-a24b353ca26a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-E Thermostat 1, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4c1e6c9-028a-4f85-be4e-19aa925391c0}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-E Thermostat 2, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c18afd9-54e6-4d11-878a-a5e4d91b8d3f}, !- Handle
  Space Function Dining area - other Thermostat 2, !- Name
  {de40f4de-3a70-4237-8427-04db58525648}, !- Heating Setpoint Temperature Schedule Name
  {3042a48b-ea07-456f-ae71-244eb72799ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f79600b-e920-461e-b229-a522d8f7a64c}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {de40f4de-3a70-4237-8427-04db58525648}, !- Heating Setpoint Temperature Schedule Name
  {3042a48b-ea07-456f-ae71-244eb72799ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cb3de60-9ad9-44ea-8a28-f9968a039a76}, !- Handle
  Space Function Laundry/Washing area Thermostat 1, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cd41fa1-1269-4253-9f01-60a30e2966a0}, !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {edade88b-d21f-406f-b7fa-d62720864937}, !- Heating Setpoint Temperature Schedule Name
  {974d2222-0ada-43bc-a32e-235797f82db2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03e014e9-60ad-417f-a303-4b937eea73c3}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 1, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {016a8ee1-4057-4f66-9d1e-42bec41c6c5f}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee62175d-3009-4db1-9bf0-585a7a20bfa9}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fdfd1d4-7b93-4628-b1c2-6f5747f03cd9}, !- Handle
  Space Function Guest room Thermostat 1, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0048653e-e265-42ae-a164-913be520724e}, !- Handle
  Space Function Guest room Thermostat 2, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ef141aa-8850-4f1a-883d-93adffa75ca4}, !- Handle
  Space Function Guest room Thermostat 3, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2805ba86-666a-4900-8138-d0a11d3ed505}, !- Handle
  Space Function Guest room Thermostat 4, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {104e1bad-a55a-49d8-b814-51fdf8fa43e2}, !- Handle
  Space Function Guest room Thermostat 5, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7a5aef5-ae5f-4180-930d-4ba298c88bd0}, !- Handle
  Space Function Guest room Thermostat 6, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f80ab1f-8e1c-4cd6-ab67-0154224a6e17}, !- Handle
  Space Function Guest room Thermostat 7, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20cb7c5a-6dd2-48dd-8bcc-747fda3845a7}, !- Handle
  Space Function Guest room Thermostat 8, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a032d832-eeaa-4c22-9595-f482f8b844d6}, !- Handle
  Space Function Guest room Thermostat 9, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {621f6a5b-ead4-4a6c-86b2-d95cfe5a9532}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Thermostat 2, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {cb2ec578-e128-4dfe-826e-0060d76e2892}, !- Handle
  Banquet_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6949061-d672-44fe-ae38-b59964db2117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3416, 22.86, 17.9316152623211,       !- X,Y,Z Vertex 1 {m}
  42.3416, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 17.9316152623211;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5005cd29-7527-4e88-a425-a6e4760456f3}, !- Handle
  Cafe_Flr_1_Wall_East_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3c1c13d-5be9-4500-ac83-9702dcbff44d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 0.0254, 2.09448890282569,       !- X,Y,Z Vertex 1 {m}
  86.563, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.7656, 0.762,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.7656, 2.09448890282569;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78871eda-dc7e-49e3-97d9-064e3a39234b}, !- Handle
  Cafe_Flr_1_Wall_South_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f5f3eea-5c90-4c29-812d-34c23d76bb81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9754, 0, 2.08486056838911,           !- X,Y,Z Vertex 1 {m}
  53.9754, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  86.5376, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  86.5376, 0, 2.08486056838911;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9784a66-d61c-40af-b5cc-5cee71881586}, !- Handle
  Corridor_Flr_3_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff524237-3ad1-42c1-a472-12eb53be87a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 8.79499146371207,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 8.79499146371207;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcab80b9-90bd-4f2d-923f-e4138403c694}, !- Handle
  Corridor_Flr_3_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {382599fd-7388-49b7-9e36-65853d0ffcef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 8.8107757296467,         !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  6.6806, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  6.6806, 5.791, 8.8107757296467;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68f95271-77bb-4d24-87d8-7bd13066eca7}, !- Handle
  Corridor_Flr_3_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b6684a5-7ed4-468b-bf40-2f4ca6106507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 8.81078762846989,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  79.8834, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  79.8834, 22.86, 8.81078762846989;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b4c1168-9885-4ddc-8ec9-34933c613500}, !- Handle
  Corridor_Flr_3_Wall_2_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c83ac3a-dbb1-49a9-9c04-88062ea9041b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.2254, 5.791, 8.79499146371207,       !- X,Y,Z Vertex 1 {m}
  76.2254, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 8.79499146371207;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be0b7822-61c8-492a-8936-0115349ae475}, !- Handle
  Corridor_Flr_6_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08ab83ea-c83b-4572-83ce-5df717da7bb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 17.9389914637121,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 17.9389914637121;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfb139de-8e35-4187-ac89-942f5aa02c80}, !- Handle
  Corridor_Flr_6_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12b9472a-c693-49e5-a9b8-b986e8aff21b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5236, 22.86, 17.9400586217649,       !- X,Y,Z Vertex 1 {m}
  47.5236, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  42.3924, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  42.3924, 22.86, 17.9400586217649;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {529abe93-7f81-4374-9765-42bff0e4eb02}, !- Handle
  Corridor_Flr_6_Wall_2_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {513de9ea-0051-4257-9cdc-a25e96cfbbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9474, 5.791, 17.9330328001786,       !- X,Y,Z Vertex 1 {m}
  64.9474, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 17.9330328001786;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b5aa80d-03a1-4900-a80d-7407eb63913d}, !- Handle
  Dining_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d2ca54a-fd2d-4926-b748-981d08e279e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.5276, 22.86, 17.9316152623211,       !- X,Y,Z Vertex 1 {m}
  79.5276, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  47.5744, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  47.5744, 22.86, 17.9316152623211;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43049001-2d2a-4ffe-be8b-6eac64b669a9}, !- Handle
  Kitchen_Flr_6_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {658ab308-fbb8-4c6c-aec9-487b0ba8548d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 17.9414157303371,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 17.9414157303371;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7ec8810-428d-46f0-b2b0-a8e1f566621e}, !- Handle
  Kitchen_Flr_6_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f165543-3d92-4754-b4e9-1f4ac9dfdaf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 17.9330328001786,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 16.914,                !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 17.9330328001786;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2273200d-38a3-490a-a945-42da9f50475d}, !- Handle
  Kitchen_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b73bc86f-df5f-4a2d-9031-ba9afbb51a3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 17.9374164846534,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  79.5784, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  79.5784, 22.86, 17.9374164846534;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d0ff0a5-41e0-4b29-a6fa-c8dfb0688549}, !- Handle
  Laundry_Flr_1_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ba31644-ec77-4da4-859b-dbfdd3211676}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 2.08674264023222,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 0.762,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 2.08674264023222;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b09bca79-2bd9-4411-8f2f-05aa237b9e3b}, !- Handle
  Laundry_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5340511d-3487-457f-9c38-09206225aa62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 2.0976404494382,        !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 2.0976404494382;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95be1717-11b8-4116-bf1b-bcbf77b7f1c1}, !- Handle
  Lobby_Flr_1_Wall_1_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0779a3c-3a11-4697-babc-7a5313fa15eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9246, 22.86, 2.08404485409802,       !- X,Y,Z Vertex 1 {m}
  53.9246, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 22.86, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 22.86, 2.08404485409802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f5f57d0-a52f-4267-8fe6-1309ed97913a}, !- Handle
  Lobby_Flr_1_Wall_1_South_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {854a300e-6437-4c71-9898-44f28fa3b198}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6074, 0, 2.08438556426229,           !- X,Y,Z Vertex 1 {m}
  11.6074, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  53.9246, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  53.9246, 0, 2.08438556426229;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfebd52c-db68-460b-ba3f-c15e2db0be5e}, !- Handle
  Lobby_Flr_1_Wall_1_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd9bb057-f10f-4338-a594-160aeb71fc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 2.08930653012936,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.5224, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.5224, 2.08930653012936;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efdf37bb-9d50-448e-827e-115869c080e4}, !- Handle
  Lobby_Flr_1_Wall_2_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {307dac50-657d-4122-89c7-4936a307bcc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 2.10518644067797,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  78.9684, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  78.9684, 22.86, 2.10518644067797;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60d1826-eabc-4705-b75c-86c7c1196f98}, !- Handle
  Mech_Flr_1_Wall_North_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b109b8f9-32e1-413e-a8c2-a961a414bc3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.7736, 22.86, 2.0870471066324,        !- X,Y,Z Vertex 1 {m}
  69.7736, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  53.9754, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  53.9754, 22.86, 2.0870471066324;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5976c1cb-c421-47dd-89d0-889074e2c7cc}, !- Handle
  Retail_1_Flr_1_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41291f20-d018-46cb-8ce5-01d01fd4d407}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.08861870403774,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5566, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5566, 0, 2.08861870403774;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82e55e06-9497-48e1-a2fd-704ce6a82110}, !- Handle
  Retail_1_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99d244f9-99ef-413c-a448-d83ff1d27f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.7656, 2.09448890282569,            !- X,Y,Z Vertex 1 {m}
  0, 5.7656, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.09448890282569; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf112471-75c2-4b18-aaa4-66b8499c1cd2}, !- Handle
  Retail_2_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32f024e0-47c0-4bf7-bf8e-383c0eb545b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.4716, 2.09288183675923,           !- X,Y,Z Vertex 1 {m}
  0, 12.4716, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 2.09288183675923;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcbc3ef6-ed4f-4524-817f-57b45b92895a}, !- Handle
  Room_1_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1be7b74d-c407-4a81-a139-e8a1b62fcf4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 8.79741573033708,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 8.79741573033708;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6eb0f2d-8806-4619-8fa9-c31eba7332b5}, !- Handle
  Room_1_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1a54545-58a4-4b92-ba32-c05141dc81ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 8.79208340208859,           !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 7.77,                        !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 8.79208340208859;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {861be348-3ed3-41d0-b428-6d559ff80971}, !- Handle
  Room_1_Flr_6_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e1f6fab-5da8-4429-850a-554b47078add}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 17.9414157303371,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 17.9414157303371;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d49458f8-51da-41fe-af3f-6569cb39c1db}, !- Handle
  Room_1_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {067728c2-de64-4fcf-b674-48303b699619}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 17.9360834020886,           !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 16.914,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 17.9360834020886;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a7d0864-32d8-413a-b080-250690d7cc3a}, !- Handle
  Room_2_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb1b11cd-8d96-4543-a168-480fa4e4fa65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 8.79741573033708,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 7.77,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 8.79741573033708; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6cc80d-166e-4363-89fb-e763f614e1ba}, !- Handle
  Room_2_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c55e1676-5a66-489e-b534-6851b493f34f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 8.7920841192003,            !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 7.77,                       !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 8.7920841192003;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10702911-99c6-4ddc-909f-9d7b02a82682}, !- Handle
  Room_2_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3f64410-de6f-416b-b862-f40a951bfc93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 17.9414157303371,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 16.914,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 17.9414157303371; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cedef83-d314-4e61-9934-855701f4a4c1}, !- Handle
  Room_2_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdaee94d-b76a-49a0-a37f-6835aa3abafa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 17.9360841192003,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 16.914,                     !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 17.9360841192003;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0379667-5e99-47dc-b2f1-337737361e32}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11e9d2ed-22d2-4967-86d0-14c753940299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7314, 5.791, 8.80031224003106,        !- X,Y,Z Vertex 1 {m}
  6.7314, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  10.3376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3376, 5.791, 8.80031224003106;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d893280f-1404-4694-b9bb-0cc9d6dedfdf}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3bab6c54-d46a-4418-8023-453aa3b8b00d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 17.9377552590456,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  11.2526, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  11.2526, 5.791, 17.9377552590456;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e4098f-08e1-4122-bdb5-af7c381923ba}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b053194-22f1-4933-8ea4-e17a1863840e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9956, 22.86, 8.8003082723442,        !- X,Y,Z Vertex 1 {m}
  13.9956, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 8.8003082723442;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5f18be3-b6f8-44fb-9ca3-7025a9fe9c3f}, !- Handle
  Room_5_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22c0828d-2300-4ace-b4f3-888e5d536f77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 8.79208340208859,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.3006, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.3006, 8.79208340208859;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cce30147-50ad-4558-9455-5fbcd18afb10}, !- Handle
  Room_5_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {604aee56-b420-485f-be26-ef2e466e7d20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 8.79741573033708,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 8.79741573033708;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e5f73f3-1901-4c75-b9e6-b95c503855c0}, !- Handle
  Room_6_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b84a3f5-1507-47bd-8deb-3119f35e3376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 14.3514, 8.7920841192003,       !- X,Y,Z Vertex 1 {m}
  86.563, 14.3514, 7.77,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 8.7920841192003;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {319d7fe3-aa38-4213-a661-6fd0cf1bbd01}, !- Handle
  Room_6_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {228be3ab-60a2-4075-a255-0ca7e031bd61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 8.79741573033708,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 8.79741573033708;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d4d97e-49df-4a08-9157-4b7e9147781b}, !- Handle
  Storage_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60d2b6bc-3233-4bdd-97d1-ba1d5bbda333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.9176, 22.86, 2.09017877094972,       !- X,Y,Z Vertex 1 {m}
  78.9176, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  69.8244, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  69.8244, 22.86, 2.09017877094972;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8362168c-b84e-4201-8df7-b1c04c4743ca}, !- Handle
  Banquet_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7566bb8d-e91b-4527-9da5-d89c4a838e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.9431559775952, 16.5198813774585, 19.2, !- X,Y,Z Vertex 1 {m}
  29.9431559775952, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  22.7868440224048, 18.8371186225415, 19.2, !- X,Y,Z Vertex 3 {m}
  22.7868440224048, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1003d0b1-ff9d-41b8-bc0f-fd5131647ea7}, !- Handle
  Cafe_Flr_1_Ceiling_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ced77fc4-23fd-484c-93e6-5fac2b0709f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.90274424751, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.90274424751, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  66.61025575249, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  66.61025575249, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66e2cca4-9efc-4eec-b104-99c8ede84878}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.5450601304109, 13.0514535057263, 19.2, !- X,Y,Z Vertex 1 {m}
  30.5450601304109, 16.0502442703513, 19.2, !- X,Y,Z Vertex 2 {m}
  29.3863297044705, 16.0502442703513, 19.2, !- X,Y,Z Vertex 3 {m}
  29.3863297044705, 13.7330070252683, 19.2, !- X,Y,Z Vertex 4 {m}
  22.2300177492802, 13.7330070252683, 19.2, !- X,Y,Z Vertex 5 {m}
  22.2300177492802, 16.0502442703513, 19.2, !- X,Y,Z Vertex 6 {m}
  20.9351107835101, 16.0502442703513, 19.2, !- X,Y,Z Vertex 7 {m}
  20.9351107835101, 13.0514535057263, 19.2; !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {687eafe0-68a2-4a26-be04-dff4d9c416ca}, !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.1359595647897, 8.84338880526064, 19.2, !- X,Y,Z Vertex 1 {m}
  71.1359595647897, 10.342895990972, 19.2, !- X,Y,Z Vertex 2 {m}
  63.4344942366849, 10.342895990972, 19.2, !- X,Y,Z Vertex 3 {m}
  63.4344942366849, 9.66134247143006, 19.2, !- X,Y,Z Vertex 4 {m}
  67.3192151339953, 9.66134247143006, 19.2, !- X,Y,Z Vertex 5 {m}
  67.3192151339953, 8.84338880526064, 19.2; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {f584b35c-234f-4f03-add1-fee534a65461}, !- Handle
  Dining_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c69b838e-4b64-40bf-aafe-cd0c477fef21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  67.1291559775952, 16.5198813774585, 19.2, !- X,Y,Z Vertex 1 {m}
  67.1291559775952, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  59.9728440224048, 18.8371186225415, 19.2, !- X,Y,Z Vertex 3 {m}
  59.9728440224048, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae9db1b2-9042-4ad1-83ee-b2ce86d83494}, !- Handle
  Kitchen_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.1226317241135, 13.0537992660053, 19.2, !- X,Y,Z Vertex 1 {m}
  84.1226317241135, 16.8705436967996, 19.2, !- X,Y,Z Vertex 2 {m}
  82.5551480718861, 16.8705436967996, 19.2, !- X,Y,Z Vertex 3 {m}
  82.5551480718861, 14.5533064517166, 19.2, !- X,Y,Z Vertex 4 {m}
  83.1003014448006, 14.5533064517166, 19.2, !- X,Y,Z Vertex 5 {m}
  83.1003014448006, 13.0537992660053, 19.2; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {1fc36f8a-640b-42a6-bfff-97e8b93acf01}, !- Handle
  Lobby_Flr_1_Ceiling_2_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e07ddceb-3c24-4fe8-8c42-4dfafb3bb4ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.5028864035356, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.5028864035356, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  28.0291135964644, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  28.0291135964644, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1419a378-43f3-442a-8a84-a6d1a82cfcea}, !- Handle
  Retail_1_Flr_1_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {274c7a29-1623-46cd-8382-62d8ea74d1ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08590696577013, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.08590696577013, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.49609303422987, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.49609303422987, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2994572e-5c50-47fe-84d7-a017497cacb4}, !- Handle
  Room_1_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {cf7d71e6-f4ef-40c8-a46c-72b13c07336e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.79716513965645, 9.10425799060197, 19.2, !- X,Y,Z Vertex 1 {m}
  2.79716513965645, 11.012742009398, 19.2, !- X,Y,Z Vertex 2 {m}
  1.77483486034355, 11.012742009398, 19.2, !- X,Y,Z Vertex 3 {m}
  1.77483486034355, 9.10425799060197, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38d5f66c-fbbc-4964-98ea-bc5f3bd7d7b0}, !- Handle
  Room_2_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb5cd29-a61e-4f1d-a376-0e8c63c45f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.79716513965645, 17.6388697940008, 19.2, !- X,Y,Z Vertex 1 {m}
  2.79716513965645, 19.5471302059992, 19.2, !- X,Y,Z Vertex 2 {m}
  1.77483486034355, 19.5471302059992, 19.2, !- X,Y,Z Vertex 3 {m}
  1.77483486034355, 17.6388697940008, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6b2fcfc-8692-4cb3-9e01-e0973ec13bc3}, !- Handle
  Room_3_Mult9_Flr_6_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {694d11be-e12d-4d61-b675-01bdc2238d4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.67475359285568, 7.21102316691529, 19.2, !- X,Y,Z Vertex 1 {m}
  8.67475359285568, 8.02897683308471, 19.2, !- X,Y,Z Vertex 2 {m}
  7.17524640714432, 8.02897683308471, 19.2, !- X,Y,Z Vertex 3 {m}
  7.17524640714432, 7.21102316691529, 19.2; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea4f1f4c-68f1-4d90-8805-7c84e7b63daa}, !- Handle
  Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {251babec-a502-45d9-8681-1436b833205a}, !- Zone Air Inlet Port List
  {0734bcf5-19c1-4fb7-ab00-883db1ae768a}, !- Zone Air Exhaust Port List
  {a87f8d56-d931-4cfd-8b40-22c064c76085}, !- Zone Air Node Name
  {71387480-cc1d-4c2d-be15-3acce9e5374e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d32828d6-9f47-4b95-b70d-b76575064630}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b77df318-cc68-4adb-b167-97f4b33e6fd2}, !- Handle
  Node 1,                                 !- Name
  {a87f8d56-d931-4cfd-8b40-22c064c76085}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a87f8d56-d931-4cfd-8b40-22c064c76085}, !- Handle
  {c7d9576f-a60d-4b36-9661-84b72937fa29}, !- Name
  {ea4f1f4c-68f1-4d90-8805-7c84e7b63daa}, !- Source Object
  11,                                     !- Outlet Port
  {b77df318-cc68-4adb-b167-97f4b33e6fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {251babec-a502-45d9-8681-1436b833205a}, !- Handle
  {e40de980-fb33-420d-976e-01bdc6885e0a}, !- Name
  {ea4f1f4c-68f1-4d90-8805-7c84e7b63daa}, !- HVAC Component
  {33f8c3b7-8281-437f-9c4e-c8228a72c1d3}, !- Port 1
  {7b3fee06-697b-44a8-8f05-94585933a00b}; !- Port 2

OS:PortList,
  {0734bcf5-19c1-4fb7-ab00-883db1ae768a}, !- Handle
  {080844a1-04fc-44de-9eec-efee352ab8da}, !- Name
  {ea4f1f4c-68f1-4d90-8805-7c84e7b63daa}, !- HVAC Component
  {407c9117-cacf-45cd-8987-fdd507440d96}; !- Port 1

OS:Sizing:Zone,
  {480c7590-08e3-4a24-9c4b-b0ebc0749efe}, !- Handle
  {ea4f1f4c-68f1-4d90-8805-7c84e7b63daa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49048b64-fb5a-4a98-a95c-632061226e7e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ea4f1f4c-68f1-4d90-8805-7c84e7b63daa}, !- Thermal Zone
  {6003a86b-d935-4cab-8fd5-f706f7ad7131}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {261227b8-52c0-4faa-906f-dbac4335ddc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ecbf9d41-0c79-4cdd-89d1-ef9f80c9f986}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d32828d6-9f47-4b95-b70d-b76575064630}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-E Thermostat 3, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d723abd3-4df2-4f5c-8887-f12d8c1c108a}, !- Handle
  Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9967496e-7118-42e6-8651-4514c27d8e59}, !- Zone Air Inlet Port List
  {aa67d818-0e9c-4017-91bd-9cfa34354723}, !- Zone Air Exhaust Port List
  {e9459f6c-6d4a-4ff5-bd35-722b4741320b}, !- Zone Air Node Name
  {2fa14309-4dd8-4f82-96f4-59e9388e5e93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6df557c3-f1a2-4230-bce9-aa82f263cc72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {298a6328-ebcf-4b1b-be1b-e9082926d400}, !- Handle
  Node 2,                                 !- Name
  {e9459f6c-6d4a-4ff5-bd35-722b4741320b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9459f6c-6d4a-4ff5-bd35-722b4741320b}, !- Handle
  {54caba59-6969-4a63-b5c9-e57b59dcc37c}, !- Name
  {d723abd3-4df2-4f5c-8887-f12d8c1c108a}, !- Source Object
  11,                                     !- Outlet Port
  {298a6328-ebcf-4b1b-be1b-e9082926d400}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9967496e-7118-42e6-8651-4514c27d8e59}, !- Handle
  {0b089f9f-ff26-4fa0-a70f-3e62aefb6fea}, !- Name
  {d723abd3-4df2-4f5c-8887-f12d8c1c108a}, !- HVAC Component
  {4edc47da-7bb9-4619-97b9-3934afd11534}, !- Port 1
  {b22301f9-8782-46d6-b1ab-2ff403a41eb3}; !- Port 2

OS:PortList,
  {aa67d818-0e9c-4017-91bd-9cfa34354723}, !- Handle
  {62b9a1ed-572d-4118-8d5a-8978c794e42b}, !- Name
  {d723abd3-4df2-4f5c-8887-f12d8c1c108a}, !- HVAC Component
  {ecd24c9c-63cc-4376-b002-904d3cd9ff05}; !- Port 1

OS:Sizing:Zone,
  {bc649abc-24ef-4859-923f-f354d3577527}, !- Handle
  {d723abd3-4df2-4f5c-8887-f12d8c1c108a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1084e073-e750-48d4-96d8-c1d3c4118e8e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d723abd3-4df2-4f5c-8887-f12d8c1c108a}, !- Thermal Zone
  {41c28e20-03a8-475d-80ae-bc1c6dbdd2b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {958020e5-4fad-4a0b-af88-25e930bf5c3d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f44c50c5-cae2-4cd1-92b0-e555da0f0ed0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {6df557c3-f1a2-4230-bce9-aa82f263cc72}, !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d98b59ff-19c2-4f63-a7c7-987238464131}, !- Handle
  Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ebf7249-9d5f-4c0a-8b02-fbfd1047a843}, !- Zone Air Inlet Port List
  {db09f145-5e2b-43e4-bec3-4340fd0f834f}, !- Zone Air Exhaust Port List
  {9dc144d7-812e-4630-925b-db922a358943}, !- Zone Air Node Name
  {77c4653a-bb7d-49be-ad41-10bced11a3c4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adc0de63-523e-49c7-bd7e-7fddc69498c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a85fb0b-5318-499e-be3a-0b0a3d30c08a}, !- Handle
  Node 3,                                 !- Name
  {9dc144d7-812e-4630-925b-db922a358943}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dc144d7-812e-4630-925b-db922a358943}, !- Handle
  {0c6e5969-676e-4bac-be4c-8e9a74d5b77a}, !- Name
  {d98b59ff-19c2-4f63-a7c7-987238464131}, !- Source Object
  11,                                     !- Outlet Port
  {9a85fb0b-5318-499e-be3a-0b0a3d30c08a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ebf7249-9d5f-4c0a-8b02-fbfd1047a843}, !- Handle
  {041b4691-d023-4392-9137-66cf097afa69}, !- Name
  {d98b59ff-19c2-4f63-a7c7-987238464131}, !- HVAC Component
  {2373c293-44d5-468d-a0fc-80393bafab0b}, !- Port 1
  {1903f636-198a-48df-a943-6575011bac1b}; !- Port 2

OS:PortList,
  {db09f145-5e2b-43e4-bec3-4340fd0f834f}, !- Handle
  {02d589a6-5550-48d9-84f3-458fd4b5f5d0}, !- Name
  {d98b59ff-19c2-4f63-a7c7-987238464131}, !- HVAC Component
  {088d90b7-eab9-4b33-9900-679127010932}; !- Port 1

OS:Sizing:Zone,
  {2fd14a9f-f18e-4462-bc00-ba2bf9879966}, !- Handle
  {d98b59ff-19c2-4f63-a7c7-987238464131}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3df6c481-982e-4fc9-ab35-eb69b5bd6f44}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d98b59ff-19c2-4f63-a7c7-987238464131}, !- Thermal Zone
  {833f757b-e43b-4c64-b8e3-8b038498b0e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {21814293-2d9b-4be7-a4e0-d7d841a5f08a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ad9b5c20-39ff-4382-9501-3adaaaab6ffd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {adc0de63-523e-49c7-bd7e-7fddc69498c3}, !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6358cd4f-f3e3-4e11-af53-96897ee615b4}, !- Handle
  Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5dc1125-161d-4f1e-8591-02fba307fdc0}, !- Zone Air Inlet Port List
  {86bafd34-7a2a-4b82-8011-89ff792c9627}, !- Zone Air Exhaust Port List
  {63ad2e38-9482-4179-84ff-cd7853f0f1bc}, !- Zone Air Node Name
  {c7282b42-52bc-4bfa-8033-be0beaaf131f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {641ef8ae-06db-40e0-8828-938a14a88b2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c74d015-8507-4cb5-b127-ce44718630b8}, !- Handle
  Node 4,                                 !- Name
  {63ad2e38-9482-4179-84ff-cd7853f0f1bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63ad2e38-9482-4179-84ff-cd7853f0f1bc}, !- Handle
  {1cca41b0-02a2-49fc-bfad-4d6aaf35a508}, !- Name
  {6358cd4f-f3e3-4e11-af53-96897ee615b4}, !- Source Object
  11,                                     !- Outlet Port
  {3c74d015-8507-4cb5-b127-ce44718630b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5dc1125-161d-4f1e-8591-02fba307fdc0}, !- Handle
  {04a9ce44-7d55-483f-a164-4f5f95eb3870}, !- Name
  {6358cd4f-f3e3-4e11-af53-96897ee615b4}, !- HVAC Component
  {00ab0fdc-1e32-48fd-ab3b-5dc1d805174b}, !- Port 1
  {2e5c1056-ef24-4f75-9ffa-3d2ee983361f}; !- Port 2

OS:PortList,
  {86bafd34-7a2a-4b82-8011-89ff792c9627}, !- Handle
  {fa29e94e-60c2-4d0d-be34-e263d5d81dcb}, !- Name
  {6358cd4f-f3e3-4e11-af53-96897ee615b4}, !- HVAC Component
  {f6bf6118-132e-4ceb-853d-11953665b9a3}; !- Port 1

OS:Sizing:Zone,
  {f7530b46-ab19-4e51-ac54-a1903550ad89}, !- Handle
  {6358cd4f-f3e3-4e11-af53-96897ee615b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {037d5405-4502-4b76-89ad-40e172abfa76}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6358cd4f-f3e3-4e11-af53-96897ee615b4}, !- Thermal Zone
  {9ad7938c-35ea-4553-8872-4aa182f39132}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {01a68f52-f339-4991-813b-badae0bea183}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {668f3eda-1742-482a-b414-91860f20267d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {641ef8ae-06db-40e0-8828-938a14a88b2f}, !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd31b146-b60a-405d-b12e-3e0f1fc59d46}, !- Handle
  Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b87df813-2c1b-47cf-aa91-8b2d13401e11}, !- Zone Air Inlet Port List
  {4fac14c5-56d2-4251-8506-2b8b02dffdb3}, !- Zone Air Exhaust Port List
  {048b8783-2566-4c5e-99f3-2984fcc0b864}, !- Zone Air Node Name
  {b5c1dc27-49f6-4d3a-a466-19c903750d4a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78b5a154-3234-4d7c-855b-01e0304d351a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {452933ad-5913-4f97-adf8-90a41c76800f}, !- Handle
  Node 5,                                 !- Name
  {048b8783-2566-4c5e-99f3-2984fcc0b864}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {048b8783-2566-4c5e-99f3-2984fcc0b864}, !- Handle
  {0da251bb-8813-412e-a5e1-7ced0e1439c6}, !- Name
  {bd31b146-b60a-405d-b12e-3e0f1fc59d46}, !- Source Object
  11,                                     !- Outlet Port
  {452933ad-5913-4f97-adf8-90a41c76800f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b87df813-2c1b-47cf-aa91-8b2d13401e11}, !- Handle
  {2b1a935f-ef7b-489a-bac2-9c00b5dc1cd0}, !- Name
  {bd31b146-b60a-405d-b12e-3e0f1fc59d46}, !- HVAC Component
  {349fe5db-528f-4ea9-a3c2-df705dc59323}, !- Port 1
  {524c8587-3416-4e04-8c39-6a68ffed4a94}; !- Port 2

OS:PortList,
  {4fac14c5-56d2-4251-8506-2b8b02dffdb3}, !- Handle
  {a120ccf8-b8eb-448d-aa1f-513d97ab7588}, !- Name
  {bd31b146-b60a-405d-b12e-3e0f1fc59d46}, !- HVAC Component
  {cd834c07-5c3d-494c-a530-da304388c3a2}; !- Port 1

OS:Sizing:Zone,
  {d8e115e5-c17d-4368-8a38-8d587f590c49}, !- Handle
  {bd31b146-b60a-405d-b12e-3e0f1fc59d46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5139d57a-a33e-41b3-86cb-8f0e61291b59}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bd31b146-b60a-405d-b12e-3e0f1fc59d46}, !- Thermal Zone
  {dad5bda5-01c0-443a-947f-37007867b2da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fc22f2b9-a34f-4ce2-bad4-0836004f0f11}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5a251caf-089b-4dcb-b36d-e6227b11396c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {78b5a154-3234-4d7c-855b-01e0304d351a}, !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f166fa49-386d-44c6-9f41-4fbc98eb0d9f}, !- Handle
  Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4f0b854-ae91-4a67-b992-6b22f02f95b0}, !- Zone Air Inlet Port List
  {b8ab526b-ce85-495a-93ad-694e3c9f30b9}, !- Zone Air Exhaust Port List
  {9d015db8-8aca-4872-9214-d9ed7be94528}, !- Zone Air Node Name
  {9398bf6d-6990-4b81-9eb0-6178c26370a2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5e2d48e-14d1-468e-948c-8ffc62527968}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c2e92b-15f6-47d8-8e74-baa14c82ded5}, !- Handle
  Node 6,                                 !- Name
  {9d015db8-8aca-4872-9214-d9ed7be94528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d015db8-8aca-4872-9214-d9ed7be94528}, !- Handle
  {04d74f04-3d12-465d-bcfe-69ffbd8d5716}, !- Name
  {f166fa49-386d-44c6-9f41-4fbc98eb0d9f}, !- Source Object
  11,                                     !- Outlet Port
  {a7c2e92b-15f6-47d8-8e74-baa14c82ded5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4f0b854-ae91-4a67-b992-6b22f02f95b0}, !- Handle
  {e7192aba-44a3-47d1-addd-2688f7b36ffb}, !- Name
  {f166fa49-386d-44c6-9f41-4fbc98eb0d9f}, !- HVAC Component
  {d2c93500-0e51-493e-82d0-5867ea759f20}, !- Port 1
  {dae345ad-3d8d-4c9b-9bc0-3178b5753388}; !- Port 2

OS:PortList,
  {b8ab526b-ce85-495a-93ad-694e3c9f30b9}, !- Handle
  {f565fa48-8388-4c9d-82a1-65ef76b6fdad}, !- Name
  {f166fa49-386d-44c6-9f41-4fbc98eb0d9f}, !- HVAC Component
  {30e0c895-8b59-4836-8b0d-aa0a3bbc19eb}; !- Port 1

OS:Sizing:Zone,
  {68363325-2888-4a28-8e1a-758af4e50430}, !- Handle
  {f166fa49-386d-44c6-9f41-4fbc98eb0d9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {073f098e-69b6-435c-a6c5-8a3466df5492}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f166fa49-386d-44c6-9f41-4fbc98eb0d9f}, !- Thermal Zone
  {29f20108-996c-43ba-8203-78475d1c80cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8369f256-d3d5-438c-aa7d-1ca926104e80}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c9304763-9562-4e13-9a08-ed7fe05b05c7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b5e2d48e-14d1-468e-948c-8ffc62527968}, !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ada59a31-7901-474b-b5c8-c5e0d432d8b3}, !- Handle
  Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd83199b-e0b0-4b54-96c9-b6bfcf7112a0}, !- Zone Air Inlet Port List
  {5f88bafa-4e98-4143-9862-7860743170fb}, !- Zone Air Exhaust Port List
  {033775e4-0bd0-41c5-8018-c2346b108fe7}, !- Zone Air Node Name
  {d01e3b11-e5a2-489a-ad6a-b84899c69e89}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9b8dd9a-2dbe-4b48-90a6-a1c8e25a6c06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e70716b-d49a-4f2c-addd-89dee007790c}, !- Handle
  Node 7,                                 !- Name
  {033775e4-0bd0-41c5-8018-c2346b108fe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {033775e4-0bd0-41c5-8018-c2346b108fe7}, !- Handle
  {067f29a2-6b29-4ae8-99e1-8340067639f2}, !- Name
  {ada59a31-7901-474b-b5c8-c5e0d432d8b3}, !- Source Object
  11,                                     !- Outlet Port
  {8e70716b-d49a-4f2c-addd-89dee007790c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd83199b-e0b0-4b54-96c9-b6bfcf7112a0}, !- Handle
  {590aac91-d1a7-4a89-b149-2ed7c6581e30}, !- Name
  {ada59a31-7901-474b-b5c8-c5e0d432d8b3}, !- HVAC Component
  {e4c5edfb-02ca-4c84-8573-82dea8e896da}, !- Port 1
  {382f07be-fad4-4728-b6e8-e27ba88c6607}; !- Port 2

OS:PortList,
  {5f88bafa-4e98-4143-9862-7860743170fb}, !- Handle
  {c78498a1-e9f3-4fd3-9305-92e3dac79f96}, !- Name
  {ada59a31-7901-474b-b5c8-c5e0d432d8b3}, !- HVAC Component
  {b85b207b-e455-46a6-bf83-633b1e3901e2}; !- Port 1

OS:Sizing:Zone,
  {180ffa57-4983-45e4-8767-75d8a15b0435}, !- Handle
  {ada59a31-7901-474b-b5c8-c5e0d432d8b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3867c84-2ad4-477e-9063-5fd05b195391}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ada59a31-7901-474b-b5c8-c5e0d432d8b3}, !- Thermal Zone
  {fe5ca918-6aa4-4c6f-ae67-f30d18ef8923}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1216c47d-220a-4a4f-95e7-1677e09e2ce6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1af0425c-ed3b-44cc-9965-4617a34d7e82}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a9b8dd9a-2dbe-4b48-90a6-a1c8e25a6c06}, !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a70803db-4e33-4129-9ef3-551cae18dc2b}, !- Handle
  Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac2cc8d1-5a35-4aa1-85ce-2a0c0f073617}, !- Zone Air Inlet Port List
  {b2b1a999-35a9-47ff-b557-25308b905c57}, !- Zone Air Exhaust Port List
  {af65ac89-c99a-44f3-84f8-5a8f7c161e1d}, !- Zone Air Node Name
  {a2cc0568-fd69-4c93-8d04-06a010fd9a66}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbb8fe2f-3670-4f59-8c86-99b65fb1e252}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71fdc45d-ba8b-4041-a09a-7fb1b87fdda3}, !- Handle
  Node 8,                                 !- Name
  {af65ac89-c99a-44f3-84f8-5a8f7c161e1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af65ac89-c99a-44f3-84f8-5a8f7c161e1d}, !- Handle
  {76d202d1-d8da-4ebe-9ac3-5c8ce275e3f2}, !- Name
  {a70803db-4e33-4129-9ef3-551cae18dc2b}, !- Source Object
  11,                                     !- Outlet Port
  {71fdc45d-ba8b-4041-a09a-7fb1b87fdda3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac2cc8d1-5a35-4aa1-85ce-2a0c0f073617}, !- Handle
  {c43f9926-5aaf-4409-9e1f-c527ba62c168}, !- Name
  {a70803db-4e33-4129-9ef3-551cae18dc2b}, !- HVAC Component
  {1a186417-9eb0-449c-a32e-303628132756}, !- Port 1
  {aa394ace-657f-497d-9227-d937bdd63401}; !- Port 2

OS:PortList,
  {b2b1a999-35a9-47ff-b557-25308b905c57}, !- Handle
  {d9c754bc-05a3-4b7d-a32e-df565d0d212b}, !- Name
  {a70803db-4e33-4129-9ef3-551cae18dc2b}, !- HVAC Component
  {b1474c2b-3953-457a-a625-87f128ca8c8c}; !- Port 1

OS:Sizing:Zone,
  {4b7d7b5e-75f7-4d90-92a6-604be4ddd878}, !- Handle
  {a70803db-4e33-4129-9ef3-551cae18dc2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8836dbc0-5f26-49d4-b71a-29809c9f967c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a70803db-4e33-4129-9ef3-551cae18dc2b}, !- Thermal Zone
  {975d3840-7056-4487-ab9d-3a84c4856eaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {367ad93f-1bcb-4ea6-9b04-17e2cded7475}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d6db6a9e-a274-4f8c-86cc-3aa379a83f9d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {fbb8fe2f-3670-4f59-8c86-99b65fb1e252}, !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a1d7b63-485c-4cd7-acef-3e82b55b9c31}, !- Handle
  Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70270f79-927e-448e-9384-44af95995e1a}, !- Zone Air Inlet Port List
  {fe34820a-b210-4207-9113-5d2ec8450753}, !- Zone Air Exhaust Port List
  {a5a8f79c-59a7-4f72-a104-becde94e8c0c}, !- Zone Air Node Name
  {9f3bb998-e314-440f-a4ed-03e176f63662}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c72fb2f-acbb-429e-a738-e98dc3c3ec51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09b1e711-751e-4de3-96ca-425cddc06d6a}, !- Handle
  Node 9,                                 !- Name
  {a5a8f79c-59a7-4f72-a104-becde94e8c0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a8f79c-59a7-4f72-a104-becde94e8c0c}, !- Handle
  {a78bf9c7-c337-4405-8f64-625c45681fdc}, !- Name
  {5a1d7b63-485c-4cd7-acef-3e82b55b9c31}, !- Source Object
  11,                                     !- Outlet Port
  {09b1e711-751e-4de3-96ca-425cddc06d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70270f79-927e-448e-9384-44af95995e1a}, !- Handle
  {4d2e19d4-2de5-47fa-b88b-d913962a1e47}, !- Name
  {5a1d7b63-485c-4cd7-acef-3e82b55b9c31}, !- HVAC Component
  {ba0519ff-534a-4c49-9008-70681f6c757c}, !- Port 1
  {6a8870d1-f164-4693-8180-a6180f3eb1a9}; !- Port 2

OS:PortList,
  {fe34820a-b210-4207-9113-5d2ec8450753}, !- Handle
  {a770a51e-c60f-4757-b5b2-062d46dd0f51}, !- Name
  {5a1d7b63-485c-4cd7-acef-3e82b55b9c31}, !- HVAC Component
  {ea11a9ac-2f71-4475-a340-22c2d3c9df88}; !- Port 1

OS:Sizing:Zone,
  {5a742306-31b1-4fd6-aa69-1dab0a49be23}, !- Handle
  {5a1d7b63-485c-4cd7-acef-3e82b55b9c31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c14cb2d9-c2ba-4eed-9eda-ee45e473cb98}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {5a1d7b63-485c-4cd7-acef-3e82b55b9c31}, !- Thermal Zone
  {c2e6429c-6f35-4a3a-8e47-3029a0d5adc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2d10b5e1-21fd-4f37-840a-f8bb02534097}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {de75f47b-7032-4d11-a3f6-6e7e15e6512d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1c72fb2f-acbb-429e-a738-e98dc3c3ec51}, !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bc0e32b-63e7-4edb-8853-454fef8ce1ce}, !- Handle
  Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f80b35af-0c27-4498-9969-59b39eef2d03}, !- Zone Air Inlet Port List
  {4cb6c20c-6d10-4e5c-9959-e6351d4a2a4e}, !- Zone Air Exhaust Port List
  {3f600ebb-34fb-451a-a20f-4064698386d4}, !- Zone Air Node Name
  {fcb04ab3-850e-4a13-95c6-be48fbb8af60}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71896c1c-bd74-4589-bfe8-b73f79102201}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab4cfbee-196a-441d-9129-959d8bf2ecba}, !- Handle
  Node 10,                                !- Name
  {3f600ebb-34fb-451a-a20f-4064698386d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f600ebb-34fb-451a-a20f-4064698386d4}, !- Handle
  {20a87aa0-4e2d-4c41-ba72-973b813ac292}, !- Name
  {2bc0e32b-63e7-4edb-8853-454fef8ce1ce}, !- Source Object
  11,                                     !- Outlet Port
  {ab4cfbee-196a-441d-9129-959d8bf2ecba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f80b35af-0c27-4498-9969-59b39eef2d03}, !- Handle
  {9aab43f4-5729-4517-97ba-6fb9ac358c22}, !- Name
  {2bc0e32b-63e7-4edb-8853-454fef8ce1ce}, !- HVAC Component
  {732f29fa-385b-4a47-a7bb-57fa5d478a43}, !- Port 1
  {39471a60-663f-4160-ab7d-d94fb162bcf6}; !- Port 2

OS:PortList,
  {4cb6c20c-6d10-4e5c-9959-e6351d4a2a4e}, !- Handle
  {03ddc2d3-95eb-4cac-9e4a-708752967af6}, !- Name
  {2bc0e32b-63e7-4edb-8853-454fef8ce1ce}, !- HVAC Component
  {ea4f2256-731b-4628-b12d-27a1ba65a223}; !- Port 1

OS:Sizing:Zone,
  {d48a18e5-1f82-470b-ab0f-2ab999ecc35a}, !- Handle
  {2bc0e32b-63e7-4edb-8853-454fef8ce1ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe076da3-ebae-4d9f-8a11-59456a221fcd}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2bc0e32b-63e7-4edb-8853-454fef8ce1ce}, !- Thermal Zone
  {547a1fd0-cbbf-452e-a425-5fd16e1c500b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fe8fa014-a062-4f84-a718-0a2119c7fb8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {de9fb6d0-1980-4117-8ae4-c4f50ed239a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {71896c1c-bd74-4589-bfe8-b73f79102201}, !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {f04e43b6-c725-4410-9d1e-cbd4fec8d299}, !- Heating Setpoint Temperature Schedule Name
  {d5544d26-b43c-4923-a1bc-9c8d46a66431}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c6d5542-7898-445b-a195-d8fa78ac740d}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {348b36b4-5d38-4934-b11d-33b2afe03951}, !- Zone Air Inlet Port List
  {24d1668c-67a6-4c12-a21f-3f5518bff5c8}, !- Zone Air Exhaust Port List
  {515671b4-9d13-4123-ab56-f45d04cb33fe}, !- Zone Air Node Name
  {2e471814-b466-4d83-9f1e-6990d2f92e36}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0601ada7-22f8-403a-bb0f-49fcb9f0b110}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c3e6884-336b-472e-a5fa-1f8f93c09857}, !- Handle
  Node 11,                                !- Name
  {515671b4-9d13-4123-ab56-f45d04cb33fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {515671b4-9d13-4123-ab56-f45d04cb33fe}, !- Handle
  {92073e48-eb40-484e-992e-d6b2eb73feba}, !- Name
  {2c6d5542-7898-445b-a195-d8fa78ac740d}, !- Source Object
  11,                                     !- Outlet Port
  {7c3e6884-336b-472e-a5fa-1f8f93c09857}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {348b36b4-5d38-4934-b11d-33b2afe03951}, !- Handle
  {182bdd87-a1a6-4ed0-97fa-e5b762d8af87}, !- Name
  {2c6d5542-7898-445b-a195-d8fa78ac740d}, !- HVAC Component
  {ce798d7e-c357-4fac-abf5-354619b28f81}; !- Port 1

OS:PortList,
  {24d1668c-67a6-4c12-a21f-3f5518bff5c8}, !- Handle
  {3873fbcf-db94-4a29-bfef-1ce735bb0c51}, !- Name
  {2c6d5542-7898-445b-a195-d8fa78ac740d}; !- HVAC Component

OS:Sizing:Zone,
  {848b5288-baa2-4e33-ad7b-d599cfc669f5}, !- Handle
  {2c6d5542-7898-445b-a195-d8fa78ac740d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fed9ae24-1159-46e6-8dd9-63f688e8bf87}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2c6d5542-7898-445b-a195-d8fa78ac740d}, !- Thermal Zone
  {0ada21dd-270a-4cf6-aa3e-3ed1cbc03786}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0528443c-e31c-45bb-b3de-9df6cfc89f32}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0601ada7-22f8-403a-bb0f-49fcb9f0b110}, !- Handle
  Space Function Dining area - other Thermostat 3, !- Name
  {de40f4de-3a70-4237-8427-04db58525648}, !- Heating Setpoint Temperature Schedule Name
  {3042a48b-ea07-456f-ae71-244eb72799ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfcf7710-0256-4690-b9bc-871a8641c9ba}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19c0a600-610e-430f-98d8-bc803d10ce5a}, !- Zone Air Inlet Port List
  {d9a204f2-e917-48f3-bedb-dedcc6099220}, !- Zone Air Exhaust Port List
  {750fd7ee-19a8-4109-882e-43b48bff087d}, !- Zone Air Node Name
  {76ba188d-8247-4cfc-abd3-bbf557965b7a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18a2d230-9b27-49a9-8090-90474d567601}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15d9d772-d8ea-4a7e-b649-cf23a539245f}, !- Handle
  Node 12,                                !- Name
  {750fd7ee-19a8-4109-882e-43b48bff087d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {750fd7ee-19a8-4109-882e-43b48bff087d}, !- Handle
  {5f454c6a-39cc-4301-b154-539de48f41c4}, !- Name
  {cfcf7710-0256-4690-b9bc-871a8641c9ba}, !- Source Object
  11,                                     !- Outlet Port
  {15d9d772-d8ea-4a7e-b649-cf23a539245f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19c0a600-610e-430f-98d8-bc803d10ce5a}, !- Handle
  {5da3bbd5-63fd-42fb-964a-1a344a8db155}, !- Name
  {cfcf7710-0256-4690-b9bc-871a8641c9ba}, !- HVAC Component
  {1068d4f5-e035-4aac-bdaa-4c97cbdfc844}; !- Port 1

OS:PortList,
  {d9a204f2-e917-48f3-bedb-dedcc6099220}, !- Handle
  {856f6570-51d7-4ec6-8d2f-b5be483c431f}, !- Name
  {cfcf7710-0256-4690-b9bc-871a8641c9ba}; !- HVAC Component

OS:Sizing:Zone,
  {9589c5ca-98c7-4a22-a134-abd5cb4d421c}, !- Handle
  {cfcf7710-0256-4690-b9bc-871a8641c9ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {300f7783-bd3f-4a59-aaaf-c95621558135}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {cfcf7710-0256-4690-b9bc-871a8641c9ba}, !- Thermal Zone
  {c9170ed3-d309-4efa-8839-63674b077e9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {926e6a1d-2af4-4877-95c9-9307a5827a2f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {18a2d230-9b27-49a9-8090-90474d567601}, !- Handle
  Space Function Dining area - other Thermostat 4, !- Name
  {de40f4de-3a70-4237-8427-04db58525648}, !- Heating Setpoint Temperature Schedule Name
  {3042a48b-ea07-456f-ae71-244eb72799ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f00ddc8-0ccf-4649-932e-4ae245de59a9}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {342e7803-1721-4d97-a065-93933155681c}, !- Zone Air Inlet Port List
  {0f5f081e-6fa1-4d7e-b5b0-ac5858dd92b5}, !- Zone Air Exhaust Port List
  {2bb29f9d-c304-40fb-9ba2-baf79ed320ac}, !- Zone Air Node Name
  {24dbb36b-1c30-4935-80df-bb3b464e9bdb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b21f506f-f3d3-4461-a7d6-14d2eaa242f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5042a19f-76ab-4dfa-a15f-a426d0490e50}, !- Handle
  Node 13,                                !- Name
  {2bb29f9d-c304-40fb-9ba2-baf79ed320ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bb29f9d-c304-40fb-9ba2-baf79ed320ac}, !- Handle
  {87f96142-8b12-474d-961d-cc8c6f23485f}, !- Name
  {9f00ddc8-0ccf-4649-932e-4ae245de59a9}, !- Source Object
  11,                                     !- Outlet Port
  {5042a19f-76ab-4dfa-a15f-a426d0490e50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {342e7803-1721-4d97-a065-93933155681c}, !- Handle
  {0e4bffda-1910-4cec-aed7-63cbe734859f}, !- Name
  {9f00ddc8-0ccf-4649-932e-4ae245de59a9}, !- HVAC Component
  {d042d323-14d5-4a17-ae64-25048d2f2e50}; !- Port 1

OS:PortList,
  {0f5f081e-6fa1-4d7e-b5b0-ac5858dd92b5}, !- Handle
  {01c12cf6-9e93-4a94-b99a-5ae0a7557b32}, !- Name
  {9f00ddc8-0ccf-4649-932e-4ae245de59a9}; !- HVAC Component

OS:Sizing:Zone,
  {5a54310f-ca95-4e24-bf89-958343cb9f46}, !- Handle
  {9f00ddc8-0ccf-4649-932e-4ae245de59a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ded44b9-9ec0-4add-9486-a0873f377f89}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {9f00ddc8-0ccf-4649-932e-4ae245de59a9}, !- Thermal Zone
  {8c0ad6ac-39c5-4c45-9590-f4f26448d711}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ec539e64-25a5-4fb6-a063-f9ff9dd0ff27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b21f506f-f3d3-4461-a7d6-14d2eaa242f2}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {de40f4de-3a70-4237-8427-04db58525648}, !- Heating Setpoint Temperature Schedule Name
  {3042a48b-ea07-456f-ae71-244eb72799ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f788862-ec26-4e54-93e3-4d671b78ca49}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d254e9e-5960-4ceb-b5de-0207729c8d70}, !- Zone Air Inlet Port List
  {2f4edbb4-3aa8-4dc9-9d03-4647f22e096f}, !- Zone Air Exhaust Port List
  {94a90bb6-fd62-4d4e-926f-ca4c7cc7d64e}, !- Zone Air Node Name
  {3ebb18f0-e05f-47aa-a9c3-27adfa8ca307}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e417e4dc-f3ca-4b0c-acb2-f7fb8c9b9fc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2f95409-edef-4098-a724-c16dde51ff29}, !- Handle
  Node 14,                                !- Name
  {94a90bb6-fd62-4d4e-926f-ca4c7cc7d64e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94a90bb6-fd62-4d4e-926f-ca4c7cc7d64e}, !- Handle
  {5ae55d5c-17c0-482f-9e36-896fed0b500b}, !- Name
  {5f788862-ec26-4e54-93e3-4d671b78ca49}, !- Source Object
  11,                                     !- Outlet Port
  {a2f95409-edef-4098-a724-c16dde51ff29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d254e9e-5960-4ceb-b5de-0207729c8d70}, !- Handle
  {7bce0f7d-bbf7-4e65-984f-3d9b54033572}, !- Name
  {5f788862-ec26-4e54-93e3-4d671b78ca49}, !- HVAC Component
  {ef19031e-a45c-4210-84fc-d017b865643e}; !- Port 1

OS:PortList,
  {2f4edbb4-3aa8-4dc9-9d03-4647f22e096f}, !- Handle
  {3353fb5b-b4bd-48e0-b80e-5b3bcd5ee269}, !- Name
  {5f788862-ec26-4e54-93e3-4d671b78ca49}; !- HVAC Component

OS:Sizing:Zone,
  {83c765d9-2186-41b0-ae21-e89ac162078c}, !- Handle
  {5f788862-ec26-4e54-93e3-4d671b78ca49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf8e1560-ce10-4d7e-96bb-3aa7dbf1cf65}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5f788862-ec26-4e54-93e3-4d671b78ca49}, !- Thermal Zone
  {977abe3e-e57c-4d29-a334-b2ec66278b62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3a6ca30e-f088-4c17-ace7-0fbb7de9f6bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e417e4dc-f3ca-4b0c-acb2-f7fb8c9b9fc3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-E Thermostat 4, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c18ee137-f69b-4e0c-b493-49a20f3a22c1}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76bf2c7e-883f-4382-8853-2ff027e95e73}, !- Zone Air Inlet Port List
  {f9ad1505-d1dc-4641-bc78-50c61534f44d}, !- Zone Air Exhaust Port List
  {8572d0f3-d0ad-4796-9df8-8eb32060a345}, !- Zone Air Node Name
  {7f00c9b4-85d8-469e-8b98-e632d8dd63cd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2d0bce2-a0b3-41af-8a49-b35827415566}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f5dd710-7bc9-44d9-b074-1080f555564f}, !- Handle
  Node 15,                                !- Name
  {8572d0f3-d0ad-4796-9df8-8eb32060a345}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8572d0f3-d0ad-4796-9df8-8eb32060a345}, !- Handle
  {ce25ad80-baed-468b-b72a-c473e7228cd3}, !- Name
  {c18ee137-f69b-4e0c-b493-49a20f3a22c1}, !- Source Object
  11,                                     !- Outlet Port
  {7f5dd710-7bc9-44d9-b074-1080f555564f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76bf2c7e-883f-4382-8853-2ff027e95e73}, !- Handle
  {871bd7ad-13fa-4cc9-899e-a537c080317a}, !- Name
  {c18ee137-f69b-4e0c-b493-49a20f3a22c1}, !- HVAC Component
  {88d7e28e-c77b-412e-929f-21ccac9bf833}; !- Port 1

OS:PortList,
  {f9ad1505-d1dc-4641-bc78-50c61534f44d}, !- Handle
  {da6d57c2-76bf-4c2a-adf7-576c0d1e0912}, !- Name
  {c18ee137-f69b-4e0c-b493-49a20f3a22c1}; !- HVAC Component

OS:Sizing:Zone,
  {47d600fe-58e9-4e0a-8c40-7499aac05f18}, !- Handle
  {c18ee137-f69b-4e0c-b493-49a20f3a22c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19555741-d7b5-4a44-879d-41c1fe74aad5}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {c18ee137-f69b-4e0c-b493-49a20f3a22c1}, !- Thermal Zone
  {0db7a308-9cf5-4134-bc6d-b391fff558e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4c20d209-5355-4f26-bce4-3154208a3dc6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f2d0bce2-a0b3-41af-8a49-b35827415566}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Thermostat 3, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c40d2027-a744-40db-90e4-1955e62f5f2f}, !- Handle
  Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d382fb7d-ef72-4ad0-8291-fb42021ec6bd}, !- Zone Air Inlet Port List
  {2594a1a4-9189-46f3-92f6-174ff1d0bef3}, !- Zone Air Exhaust Port List
  {d220ece8-04a1-4aaf-b4a5-e1f2759a66a7}, !- Zone Air Node Name
  {b13b35fd-0e71-4849-aaba-8de3b74edf46}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d63dbc19-57b2-4d96-a09b-3eafb05f1c59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c751638a-c628-4658-96ab-57150f88ac0b}, !- Handle
  Node 16,                                !- Name
  {d220ece8-04a1-4aaf-b4a5-e1f2759a66a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d220ece8-04a1-4aaf-b4a5-e1f2759a66a7}, !- Handle
  {6872ce9d-cf4a-4b6f-ac84-9b4001b3416d}, !- Name
  {c40d2027-a744-40db-90e4-1955e62f5f2f}, !- Source Object
  11,                                     !- Outlet Port
  {c751638a-c628-4658-96ab-57150f88ac0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d382fb7d-ef72-4ad0-8291-fb42021ec6bd}, !- Handle
  {4dc7dd6a-4177-400e-9ca1-3f19c0770c0a}, !- Name
  {c40d2027-a744-40db-90e4-1955e62f5f2f}, !- HVAC Component
  {3afe1203-9dcb-42e6-bd1c-1e9ecee9acf3}; !- Port 1

OS:PortList,
  {2594a1a4-9189-46f3-92f6-174ff1d0bef3}, !- Handle
  {964e8bc4-909e-4917-93a9-539b867dedd5}, !- Name
  {c40d2027-a744-40db-90e4-1955e62f5f2f}; !- HVAC Component

OS:Sizing:Zone,
  {902a96d1-3e4b-4486-a309-23192270fbab}, !- Handle
  {c40d2027-a744-40db-90e4-1955e62f5f2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcc3363e-cbd1-4dfc-8bfb-9ebffc694880}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c40d2027-a744-40db-90e4-1955e62f5f2f}, !- Thermal Zone
  {5f80111b-40ba-4158-bed1-750765e0709b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e649f444-2633-457b-9430-e3a6e2cafacb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d63dbc19-57b2-4d96-a09b-3eafb05f1c59}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-E Thermostat 4, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c43158f-26a4-4426-8d8a-c6eca4144af5}, !- Handle
  Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {066fef42-ce15-4ae4-a179-f92cdbae5ea7}, !- Zone Air Inlet Port List
  {7079a2d2-f513-4371-9eeb-411986830f48}, !- Zone Air Exhaust Port List
  {580ac54c-dd59-41d0-bbdf-13b89f842869}, !- Zone Air Node Name
  {0c46df56-dc67-4b13-9ce1-74a4f6cf1409}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b850dab4-5e2c-4ef6-8733-21a8331c0b63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9a42a2c-9f1c-4d99-af9b-337ff56964ed}, !- Handle
  Node 17,                                !- Name
  {580ac54c-dd59-41d0-bbdf-13b89f842869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {580ac54c-dd59-41d0-bbdf-13b89f842869}, !- Handle
  {0c4d0ced-44b3-402a-ba48-e0fced08d57c}, !- Name
  {0c43158f-26a4-4426-8d8a-c6eca4144af5}, !- Source Object
  11,                                     !- Outlet Port
  {d9a42a2c-9f1c-4d99-af9b-337ff56964ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {066fef42-ce15-4ae4-a179-f92cdbae5ea7}, !- Handle
  {3ac14244-0ce4-4215-a886-9ac9fa88c1ba}, !- Name
  {0c43158f-26a4-4426-8d8a-c6eca4144af5}, !- HVAC Component
  {31e7c26d-7403-4406-83d5-f027568b34f0}; !- Port 1

OS:PortList,
  {7079a2d2-f513-4371-9eeb-411986830f48}, !- Handle
  {f3ff9029-e5a0-4102-9226-b0967f8ff0e1}, !- Name
  {0c43158f-26a4-4426-8d8a-c6eca4144af5}; !- HVAC Component

OS:Sizing:Zone,
  {85e84c7d-8855-48d4-a9d8-961fe92aafca}, !- Handle
  {0c43158f-26a4-4426-8d8a-c6eca4144af5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39baee39-0424-4715-b1f9-4ebea7716d3b}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {0c43158f-26a4-4426-8d8a-c6eca4144af5}, !- Thermal Zone
  {dceb92a9-e245-48cc-89e4-2ce23a39212f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {69ad0104-d197-4153-8dd5-b598e6adf669}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b850dab4-5e2c-4ef6-8733-21a8331c0b63}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 2, !- Name
  {92bc738c-cad2-403f-9cd4-a330e72e131e}, !- Heating Setpoint Temperature Schedule Name
  {05240e3f-4252-46f9-8125-341641f9d582}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcc3f881-3b6d-4d6a-8f7e-e122432ed81d}, !- Handle
  Sp-Laundry_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edc0e2b0-e306-4c06-80d9-be992764717c}, !- Zone Air Inlet Port List
  {50adc8fe-d579-45fe-9fcb-df60c468a787}, !- Zone Air Exhaust Port List
  {7ea092c0-aac1-4917-8d18-6ded03051725}, !- Zone Air Node Name
  {3c30b4f4-9d27-4b25-bc21-7ee03da8aa75}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {261d4af5-05a5-49c9-857a-73325148d406}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adc5ffad-b9c9-4329-8458-22d0d76e8e79}, !- Handle
  Node 18,                                !- Name
  {7ea092c0-aac1-4917-8d18-6ded03051725}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ea092c0-aac1-4917-8d18-6ded03051725}, !- Handle
  {ba5e7c4d-bea4-4eb8-b481-11a7288ef0ba}, !- Name
  {dcc3f881-3b6d-4d6a-8f7e-e122432ed81d}, !- Source Object
  11,                                     !- Outlet Port
  {adc5ffad-b9c9-4329-8458-22d0d76e8e79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edc0e2b0-e306-4c06-80d9-be992764717c}, !- Handle
  {bda09281-a9c0-4589-9f83-4c2ccc2fa87a}, !- Name
  {dcc3f881-3b6d-4d6a-8f7e-e122432ed81d}, !- HVAC Component
  {361d87a2-0740-4672-add3-5659238bdbf6}; !- Port 1

OS:PortList,
  {50adc8fe-d579-45fe-9fcb-df60c468a787}, !- Handle
  {1205a5ae-d623-4eae-a43d-a1e1261494a5}, !- Name
  {dcc3f881-3b6d-4d6a-8f7e-e122432ed81d}; !- HVAC Component

OS:Sizing:Zone,
  {35d55215-6550-4a6c-8f02-68e6ba880f62}, !- Handle
  {dcc3f881-3b6d-4d6a-8f7e-e122432ed81d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcae3ca9-f173-447b-9ab2-3e8e4441475c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {dcc3f881-3b6d-4d6a-8f7e-e122432ed81d}, !- Thermal Zone
  {769eccdf-de85-426e-ab5e-c74feb26a9e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1533ffb5-fa4f-4963-b8f2-8b7d211389fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {261d4af5-05a5-49c9-857a-73325148d406}, !- Handle
  Space Function Laundry/Washing area Thermostat 2, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e057ff96-1555-46be-ae7e-a00c75fa219a}, !- Handle
  Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c3bbbf5-5f43-4ab3-8a9f-1fe6560f85d0}, !- Zone Air Inlet Port List
  {f922d584-ef2c-4fd5-a017-c1412505d7a4}, !- Zone Air Exhaust Port List
  {2155805b-1385-444c-816e-55786f65eac4}, !- Zone Air Node Name
  {74ef5014-390d-43df-afea-180451b33460}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cdd0e7c-6974-4d98-b71f-8349f9108f85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8c4c658-d69b-4280-b76a-b7aaa64b90e8}, !- Handle
  Node 19,                                !- Name
  {2155805b-1385-444c-816e-55786f65eac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2155805b-1385-444c-816e-55786f65eac4}, !- Handle
  {d9382849-f559-4eac-9c22-281377015cef}, !- Name
  {e057ff96-1555-46be-ae7e-a00c75fa219a}, !- Source Object
  11,                                     !- Outlet Port
  {f8c4c658-d69b-4280-b76a-b7aaa64b90e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c3bbbf5-5f43-4ab3-8a9f-1fe6560f85d0}, !- Handle
  {a3842b99-1e54-46de-bdec-aa0252e70d3a}, !- Name
  {e057ff96-1555-46be-ae7e-a00c75fa219a}, !- HVAC Component
  {e7c01ead-3e6d-498a-8008-52892f65a169}; !- Port 1

OS:PortList,
  {f922d584-ef2c-4fd5-a017-c1412505d7a4}, !- Handle
  {d40d133f-6a93-4ca1-9783-1eafe6590914}, !- Name
  {e057ff96-1555-46be-ae7e-a00c75fa219a}; !- HVAC Component

OS:Sizing:Zone,
  {9e1d7a8e-0ee9-40b0-bef7-bab0d736ae90}, !- Handle
  {e057ff96-1555-46be-ae7e-a00c75fa219a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a6f9c0c-e251-4518-bc5f-98e44cb982b5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {e057ff96-1555-46be-ae7e-a00c75fa219a}, !- Thermal Zone
  {61873ab1-520f-4ea9-a309-02fd6d4c4ef8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b622cdde-da84-4206-8e63-2b875b0fedd5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8cdd0e7c-6974-4d98-b71f-8349f9108f85}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbe9ddd9-878b-4864-ac48-ed23d072edb4}, !- Handle
  Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1128ce0f-8fc0-42b9-b43c-4c24f229a177}, !- Zone Air Inlet Port List
  {1bab11c7-d4fc-4d44-8b81-ca12372a1ad2}, !- Zone Air Exhaust Port List
  {81c4162a-3bea-4718-a7bb-d2cc883b696a}, !- Zone Air Node Name
  {5c3d83c5-8a11-48e1-866b-03f84a6e6d71}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab77ef7e-6f53-43d0-9f64-d438cc9610fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acc70570-206a-4d77-ab87-3ff9e0d37451}, !- Handle
  Node 20,                                !- Name
  {81c4162a-3bea-4718-a7bb-d2cc883b696a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81c4162a-3bea-4718-a7bb-d2cc883b696a}, !- Handle
  {5d22acc5-2108-4304-acb3-7929928c23ed}, !- Name
  {fbe9ddd9-878b-4864-ac48-ed23d072edb4}, !- Source Object
  11,                                     !- Outlet Port
  {acc70570-206a-4d77-ab87-3ff9e0d37451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1128ce0f-8fc0-42b9-b43c-4c24f229a177}, !- Handle
  {5828fa1f-c386-4d00-8a73-aa10becf7836}, !- Name
  {fbe9ddd9-878b-4864-ac48-ed23d072edb4}, !- HVAC Component
  {70f55fcf-8694-4878-a671-7e2b82acd124}; !- Port 1

OS:PortList,
  {1bab11c7-d4fc-4d44-8b81-ca12372a1ad2}, !- Handle
  {abcff385-227e-4c49-819b-4e37f2186aa1}, !- Name
  {fbe9ddd9-878b-4864-ac48-ed23d072edb4}; !- HVAC Component

OS:Sizing:Zone,
  {a6fa151f-df86-48d0-af89-fdf1faad6f76}, !- Handle
  {fbe9ddd9-878b-4864-ac48-ed23d072edb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e30ed498-5638-4305-a190-f5bb58529d6b}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {fbe9ddd9-878b-4864-ac48-ed23d072edb4}, !- Thermal Zone
  {7abd2afc-092a-4317-973a-0be688c78102}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e72d2560-ca00-488e-ab86-72d2062888af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ab77ef7e-6f53-43d0-9f64-d438cc9610fe}, !- Handle
  Space Function Retail facility mall concourse Thermostat 2, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56f084a0-8969-4b5b-8e91-a15acbf3b325}, !- Handle
  Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aef030d0-67a3-4bae-91ba-3a78634351cc}, !- Zone Air Inlet Port List
  {0af626f7-defa-4937-9bbe-9bdfc8cc900f}, !- Zone Air Exhaust Port List
  {9390536e-c513-42dc-a9d7-3d94763e2992}, !- Zone Air Node Name
  {75766a99-5657-4f19-ab41-2bb016349d7f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d92db0f8-e510-4787-a747-56331e3b46cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a7bf438-7fc3-4e9b-af9b-ed920eb29f60}, !- Handle
  Node 21,                                !- Name
  {9390536e-c513-42dc-a9d7-3d94763e2992}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9390536e-c513-42dc-a9d7-3d94763e2992}, !- Handle
  {900de5d1-616a-4c9a-a35f-caf190220efd}, !- Name
  {56f084a0-8969-4b5b-8e91-a15acbf3b325}, !- Source Object
  11,                                     !- Outlet Port
  {7a7bf438-7fc3-4e9b-af9b-ed920eb29f60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aef030d0-67a3-4bae-91ba-3a78634351cc}, !- Handle
  {9aaa5fbb-3e9f-4200-99ba-2e8848e0e966}, !- Name
  {56f084a0-8969-4b5b-8e91-a15acbf3b325}, !- HVAC Component
  {9219bb77-2bb3-4706-9287-3ec9b14be65c}; !- Port 1

OS:PortList,
  {0af626f7-defa-4937-9bbe-9bdfc8cc900f}, !- Handle
  {ca4478d2-141e-4341-bc92-876efa319dc4}, !- Name
  {56f084a0-8969-4b5b-8e91-a15acbf3b325}; !- HVAC Component

OS:Sizing:Zone,
  {7970d0a0-61b4-4863-9092-3bf7ea9139b8}, !- Handle
  {56f084a0-8969-4b5b-8e91-a15acbf3b325}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aec308c6-864e-4ed1-a1cf-e7574c505ca4}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {56f084a0-8969-4b5b-8e91-a15acbf3b325}, !- Thermal Zone
  {4ed9392f-1dc0-48b8-bb4a-61d2c3f9fd8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {469cc4e1-a46c-45b8-9a91-395454afcb18}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d92db0f8-e510-4787-a747-56331e3b46cc}, !- Handle
  Space Function Sales area Thermostat 4, !- Name
  {6a7a5db9-7dcc-449d-ad69-baf027ab616b}, !- Heating Setpoint Temperature Schedule Name
  {6b406fc4-510f-452f-86ba-b1c35ebc1af2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79baf211-7ceb-49c9-84e3-3296c2380b17}, !- Handle
  Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0da2d0b-7694-4e14-acc6-4e8abf5a9a76}, !- Zone Air Inlet Port List
  {d47ba01c-4758-4dd5-b560-110b15ebf698}, !- Zone Air Exhaust Port List
  {bec28d8c-fd71-4f9d-b3f1-b0bad56d55af}, !- Zone Air Node Name
  {51b7b4c7-3add-4851-a64b-6da0008703d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0f44c0c-b6c8-407b-b429-ae836aa637f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2fa55a9-f560-4245-ad13-e3fdb35e19e5}, !- Handle
  Node 22,                                !- Name
  {bec28d8c-fd71-4f9d-b3f1-b0bad56d55af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bec28d8c-fd71-4f9d-b3f1-b0bad56d55af}, !- Handle
  {028b7731-61ba-4b01-9fbd-317d08a86678}, !- Name
  {79baf211-7ceb-49c9-84e3-3296c2380b17}, !- Source Object
  11,                                     !- Outlet Port
  {c2fa55a9-f560-4245-ad13-e3fdb35e19e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0da2d0b-7694-4e14-acc6-4e8abf5a9a76}, !- Handle
  {9e855788-b6ee-41e8-b00b-273b6eb3131a}, !- Name
  {79baf211-7ceb-49c9-84e3-3296c2380b17}, !- HVAC Component
  {fe1e0daf-5ac6-4316-8287-f4cd37f0dd23}; !- Port 1

OS:PortList,
  {d47ba01c-4758-4dd5-b560-110b15ebf698}, !- Handle
  {8c6938d5-ee63-41f6-b031-5215c18ff519}, !- Name
  {79baf211-7ceb-49c9-84e3-3296c2380b17}; !- HVAC Component

OS:Sizing:Zone,
  {7dd5a7e1-e3b7-4bd1-9109-05ddd330e2ca}, !- Handle
  {79baf211-7ceb-49c9-84e3-3296c2380b17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8524b191-5e7e-4e44-8419-fd9f1d7dd973}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {79baf211-7ceb-49c9-84e3-3296c2380b17}, !- Thermal Zone
  {9dcfaf15-d51c-4c47-a14e-7d2f6350fc52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d830b6e3-ef8c-42fb-b384-ddb4c7a067b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a0f44c0c-b6c8-407b-b429-ae836aa637f0}, !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {edade88b-d21f-406f-b7fa-d62720864937}, !- Heating Setpoint Temperature Schedule Name
  {974d2222-0ada-43bc-a32e-235797f82db2}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {26c4b05e-de23-4f7d-a9e1-657346c06a00}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c100f2d4-73e0-4697-ac5b-bdbc21b9d98e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {78a50993-de71-48b1-9b9d-535220520f27}, !- Plant Side Inlet Node Name
  {3ef7f238-0a33-4ca8-a808-e8833fd55b8b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {56480408-1546-4f9c-b5d8-e842052a4ed7}, !- Demand Side Inlet Node Name
  {e9fe0ac8-8bf9-4a42-adc9-df14c281dc18}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ee911d82-0792-42a9-9d91-4ef5146d425a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {06e31220-1913-45f8-b98e-a820fb7ae120}, !- Demand Mixer Name
  {a44e161d-8fc1-49f1-bfd2-7e4926ac80a2}, !- Demand Splitter Name
  {6148317d-23aa-45b3-a5ab-0b95d49359ca}, !- Supply Mixer Name
  {a20933c1-2baa-46fb-b060-14bd7a891f21}; !- Supply Splitter Name

OS:Sizing:Plant,
  {ee74c616-2aa3-42e1-b7f4-642d5a94bdb3}, !- Handle
  {26c4b05e-de23-4f7d-a9e1-657346c06a00}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {7dfc7fc2-6a64-4419-944f-006361a84626}, !- Handle
  Node 23,                                !- Name
  {78a50993-de71-48b1-9b9d-535220520f27}, !- Inlet Port
  {2125825f-9ac7-46a3-8b82-56106148ed23}; !- Outlet Port

OS:Node,
  {c100f2d4-73e0-4697-ac5b-bdbc21b9d98e}, !- Handle
  Node 24,                                !- Name
  {e0578af4-6353-4053-a481-c610a8e3b75b}, !- Inlet Port
  {3ef7f238-0a33-4ca8-a808-e8833fd55b8b}; !- Outlet Port

OS:Node,
  {2b831bd0-eb84-49a6-bb92-52a81a494489}, !- Handle
  Node 25,                                !- Name
  {07d4bdfd-6b70-4907-a575-b1f65740459c}, !- Inlet Port
  {0ab7ec5f-e7e5-4331-9e5d-72321a103e1e}; !- Outlet Port

OS:Connector:Mixer,
  {6148317d-23aa-45b3-a5ab-0b95d49359ca}, !- Handle
  Connector Mixer 1,                      !- Name
  {e692def0-564c-41db-9afd-052f5ce92678}, !- Outlet Branch Name
  {a2d487a9-c803-4714-8ddd-47674c87ac86}, !- Inlet Branch Name 1
  {cc2aa845-bd8f-4e52-a6c7-32614d60d25c}, !- Inlet Branch Name 2
  {ff38d94e-8645-4fa2-86ed-d998f835f062}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a20933c1-2baa-46fb-b060-14bd7a891f21}, !- Handle
  Connector Splitter 1,                   !- Name
  {9b524f38-60fc-4d43-9e4e-2327b7bdae7b}, !- Inlet Branch Name
  {07d4bdfd-6b70-4907-a575-b1f65740459c}, !- Outlet Branch Name 1
  {4e681a27-4d85-4378-b746-078a51e9d717}, !- Outlet Branch Name 2
  {ea1bec4c-b421-4cb7-8c62-0e2891e2b6e2}; !- Outlet Branch Name 3

OS:Connection,
  {78a50993-de71-48b1-9b9d-535220520f27}, !- Handle
  {c5a49285-0ce8-4b97-8607-b274e777af92}, !- Name
  {26c4b05e-de23-4f7d-a9e1-657346c06a00}, !- Source Object
  14,                                     !- Outlet Port
  {7dfc7fc2-6a64-4419-944f-006361a84626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d4bdfd-6b70-4907-a575-b1f65740459c}, !- Handle
  {78173c79-f8cb-4dac-a13c-0990a48f557d}, !- Name
  {a20933c1-2baa-46fb-b060-14bd7a891f21}, !- Source Object
  3,                                      !- Outlet Port
  {2b831bd0-eb84-49a6-bb92-52a81a494489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef7f238-0a33-4ca8-a808-e8833fd55b8b}, !- Handle
  {6e703dfc-c67a-43c0-9653-7f7f878e4a90}, !- Name
  {c100f2d4-73e0-4697-ac5b-bdbc21b9d98e}, !- Source Object
  3,                                      !- Outlet Port
  {26c4b05e-de23-4f7d-a9e1-657346c06a00}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {90d4cefc-830a-421f-a293-677b11544e9f}, !- Handle
  Node 26,                                !- Name
  {56480408-1546-4f9c-b5d8-e842052a4ed7}, !- Inlet Port
  {af98aa8d-4310-4362-9672-727a326c9ca8}; !- Outlet Port

OS:Node,
  {a4299fec-30f3-4890-9cd7-648742c6e177}, !- Handle
  Node 27,                                !- Name
  {8fa70a51-407e-469e-a1bd-31a9fa62801a}, !- Inlet Port
  {e9fe0ac8-8bf9-4a42-adc9-df14c281dc18}; !- Outlet Port

OS:Node,
  {8848faf8-35e9-4c35-9ae4-59ad745a95ea}, !- Handle
  Node 28,                                !- Name
  {4be19cf6-d383-42b1-ae31-b6fb0d3ed6d9}, !- Inlet Port
  {519ad19a-e387-45f8-9d6c-c73d42987259}; !- Outlet Port

OS:Connector:Mixer,
  {06e31220-1913-45f8-b98e-a820fb7ae120}, !- Handle
  Connector Mixer 2,                      !- Name
  {8fa70a51-407e-469e-a1bd-31a9fa62801a}, !- Outlet Branch Name
  {42ebf753-eb61-4972-8391-bb152c96c0c0}, !- Inlet Branch Name 1
  {b6768e99-b36f-4821-bb74-2ccf1261caf8}, !- Inlet Branch Name 2
  {0a87ade2-ef2c-4435-a9e1-74cea7441258}, !- Inlet Branch Name 3
  {dfa9f4d2-df21-46ef-90d9-ff4367d155bf}, !- Inlet Branch Name 4
  {779a715a-4226-4bb4-8c6c-928c8946bfdd}, !- Inlet Branch Name 5
  {c7b11b53-a4ab-4f9e-981e-e9957f3010bd}, !- Inlet Branch Name 6
  {674935ef-9cca-4f8a-8126-5d0e94687eb7}, !- Inlet Branch Name 7
  {269fefbc-ed83-4fbd-b205-195d85aa1cd4}, !- Inlet Branch Name 8
  {d5003a6f-b21f-4b36-a2a8-65fa45384f95}, !- Inlet Branch Name 9
  {c131438f-add7-4169-8539-aadd99d68187}, !- Inlet Branch Name 10
  {a37b8979-2582-4ea3-a700-3ab5470e6535}, !- Inlet Branch Name 11
  {d2f692da-0544-4890-8b99-396bf10f9153}, !- Inlet Branch Name 12
  {a6350dd5-01bb-4c1a-bba3-b2199f40f997}, !- Inlet Branch Name 13
  {29783143-c1ca-4624-ae8a-ae3bbb43b2bf}, !- Inlet Branch Name 14
  {a49f3684-c892-497e-9d3d-c32d1c56ce8c}, !- Inlet Branch Name 15
  {61a325e7-a261-4a2c-9e80-7f24816fc684}, !- Inlet Branch Name 16
  {7bcaa6c3-af3c-4356-8299-b72afda165c7}, !- Inlet Branch Name 17
  {72a6b5d7-615f-4f9f-98e2-dbefa2ca888b}, !- Inlet Branch Name 18
  {12b162ac-b2d2-404f-ac99-3068f5269274}, !- Inlet Branch Name 19
  {8c870173-0621-422f-92db-2ce986895a3d}, !- Inlet Branch Name 20
  {418c69a7-5d39-4da9-a3df-2adc7e729ea2}, !- Inlet Branch Name 21
  {6b458944-a476-4567-aaeb-3b0cc081e4f9}, !- Inlet Branch Name 22
  {3bc2ebfe-92bb-49ad-a5c7-e644501cbf61}, !- Inlet Branch Name 23
  {1b5f2036-5714-407e-9c27-9ae9d3b3e9fa}, !- Inlet Branch Name 24
  {43230693-3ca8-42ea-bece-edab29a10446}, !- Inlet Branch Name 25
  {aff91077-ffa8-446b-a172-f38a8efce775}, !- Inlet Branch Name 26
  {5201001e-212b-43aa-971f-07f6a0beca31}, !- Inlet Branch Name 27
  {d539e6ec-8a34-421c-871a-4f4af039c945}, !- Inlet Branch Name 28
  {b00ff518-12a5-4d47-b22b-603fe2818b25}, !- Inlet Branch Name 29
  {52f97934-73b7-4d2e-a1cd-72f656da8225}; !- Inlet Branch Name 30

OS:Connector:Splitter,
  {a44e161d-8fc1-49f1-bfd2-7e4926ac80a2}, !- Handle
  Connector Splitter 2,                   !- Name
  {af98aa8d-4310-4362-9672-727a326c9ca8}, !- Inlet Branch Name
  {4be19cf6-d383-42b1-ae31-b6fb0d3ed6d9}, !- Outlet Branch Name 1
  {305ecbbf-233a-40fa-9a90-20ab7b21e362}, !- Outlet Branch Name 2
  {91f692fc-a5c4-4ed9-b7dc-8340ca0deefd}, !- Outlet Branch Name 3
  {481dc204-0544-4a9d-98bc-cd77239dfb1c}, !- Outlet Branch Name 4
  {ba7ab981-6ec7-4e7b-99dd-3c975df3c590}, !- Outlet Branch Name 5
  {9b8a7bb3-733b-4d4e-b387-5105bd358552}, !- Outlet Branch Name 6
  {46869a94-10b2-4918-8c76-bdd34b3e69e2}, !- Outlet Branch Name 7
  {1268952c-97fc-4e97-b8d3-133391842775}, !- Outlet Branch Name 8
  {cfb951ad-d84f-4a7b-aec5-f0e9840eae86}, !- Outlet Branch Name 9
  {14d708cb-e07a-4ec5-892e-49619764e99a}, !- Outlet Branch Name 10
  {e52c2fcd-e069-4a85-99d7-46273d85c075}, !- Outlet Branch Name 11
  {1efcd6b9-7746-40db-a6aa-013aa6720806}, !- Outlet Branch Name 12
  {416f2a42-9e5e-492d-bd56-d735889b8835}, !- Outlet Branch Name 13
  {dd3549d3-4496-43cd-8e7a-67a35667c977}, !- Outlet Branch Name 14
  {a07100f8-a72d-4658-a302-b4d6b2b0226c}, !- Outlet Branch Name 15
  {8e53bac6-24e3-41c6-96bf-fe8740f72f3e}, !- Outlet Branch Name 16
  {744825d8-d92e-4ae9-a069-7250cc863fbe}, !- Outlet Branch Name 17
  {f9802c04-c063-4d7a-93d0-c4aef821cb58}, !- Outlet Branch Name 18
  {2c57952d-921a-44bc-b718-d007ca5b8c96}, !- Outlet Branch Name 19
  {1a535fba-8db6-4c02-b896-6328c4e52dbe}, !- Outlet Branch Name 20
  {42ad6bdf-cc84-4d9d-a830-cec388d376a7}, !- Outlet Branch Name 21
  {d0dd7882-f521-416b-8dd9-2f7942cbdfd7}, !- Outlet Branch Name 22
  {61329ccb-3ffe-45f1-9ca8-03dd9e4f1498}, !- Outlet Branch Name 23
  {e59ceeb8-5507-422c-98d9-b92f9303c3c6}, !- Outlet Branch Name 24
  {ce48d0b3-4883-4c41-b266-ba6d5b89a9c2}, !- Outlet Branch Name 25
  {0c612628-e46a-451d-8668-930103fb0a7e}, !- Outlet Branch Name 26
  {ba946972-14c6-4f4d-824f-2700ed1f0c97}, !- Outlet Branch Name 27
  {3d20e2cd-80d4-4b4e-93b7-5c736d12531a}, !- Outlet Branch Name 28
  {de6ee9cc-72a7-40ab-b6a3-572b5b7a87c1}, !- Outlet Branch Name 29
  {a633f6a0-a42c-4b9d-b2ce-78400e3dff16}; !- Outlet Branch Name 30

OS:Connection,
  {56480408-1546-4f9c-b5d8-e842052a4ed7}, !- Handle
  {bd83facf-9e9a-4035-8031-a50c711a7d4a}, !- Name
  {26c4b05e-de23-4f7d-a9e1-657346c06a00}, !- Source Object
  17,                                     !- Outlet Port
  {90d4cefc-830a-421f-a293-677b11544e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af98aa8d-4310-4362-9672-727a326c9ca8}, !- Handle
  {d1e325d2-70cc-4276-b3c5-cd4b83a60c15}, !- Name
  {90d4cefc-830a-421f-a293-677b11544e9f}, !- Source Object
  3,                                      !- Outlet Port
  {a44e161d-8fc1-49f1-bfd2-7e4926ac80a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be19cf6-d383-42b1-ae31-b6fb0d3ed6d9}, !- Handle
  {6c97d401-2e63-4f98-a1c1-34f198f40ffa}, !- Name
  {a44e161d-8fc1-49f1-bfd2-7e4926ac80a2}, !- Source Object
  3,                                      !- Outlet Port
  {8848faf8-35e9-4c35-9ae4-59ad745a95ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa70a51-407e-469e-a1bd-31a9fa62801a}, !- Handle
  {c78e1327-8836-4a55-b800-6956c544334e}, !- Name
  {06e31220-1913-45f8-b98e-a820fb7ae120}, !- Source Object
  2,                                      !- Outlet Port
  {a4299fec-30f3-4890-9cd7-648742c6e177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fe0ac8-8bf9-4a42-adc9-df14c281dc18}, !- Handle
  {bf155c97-ff90-4f3d-9cf1-51a542b708e4}, !- Name
  {a4299fec-30f3-4890-9cd7-648742c6e177}, !- Source Object
  3,                                      !- Outlet Port
  {26c4b05e-de23-4f7d-a9e1-657346c06a00}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {ee911d82-0792-42a9-9d91-4ef5146d425a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {b3bddfe1-9a3d-4d59-9dce-1493d91470b1}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {2125825f-9ac7-46a3-8b82-56106148ed23}, !- Inlet Node Name
  {5e809dce-9e71-4f00-8da0-30954edacdf4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184664058904,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {25bf37c3-be50-42e9-9310-281af5c2e311}, !- Handle
  Primary Boiler 2696kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  790037.548348985,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {3f22bbeb-f275-44b9-a3ea-92a4d494065e}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {0ab7ec5f-e7e5-4331-9e5d-72321a103e1e}, !- Boiler Water Inlet Node Name
  {62fc531e-20e8-48d6-a858-a9a889757400}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {5d381f1c-dd3e-454b-8599-fbee10b624a0}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {3f22bbeb-f275-44b9-a3ea-92a4d494065e}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {a24d85c3-66fe-4293-92d0-1d57bb5d7dc5}, !- Boiler Water Inlet Node Name
  {cc6703a5-ee77-44bd-a5ed-5f270042e154}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {94670ade-b723-48f1-b0a5-b4cfb56b27d0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {41d63b03-7c2f-4c2e-ac28-6d9f0815af4a}, !- Inlet Node Name
  {c1c3afcb-b42f-423a-a284-57fd8f137058}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {320fbb5b-4c54-4c13-99e7-30b6b56ec96f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3b125840-0490-43f0-911e-7a10e9f643d5}, !- Inlet Node Name
  {e0578af4-6353-4053-a481-c610a8e3b75b}; !- Outlet Node Name

OS:Node,
  {d7483b13-ca68-4266-b19c-051098788510}, !- Handle
  Node 29,                                !- Name
  {5e809dce-9e71-4f00-8da0-30954edacdf4}, !- Inlet Port
  {9b524f38-60fc-4d43-9e4e-2327b7bdae7b}; !- Outlet Port

OS:Connection,
  {2125825f-9ac7-46a3-8b82-56106148ed23}, !- Handle
  {5ca27076-f556-48a4-9dcc-54bbf7b91e7b}, !- Name
  {7dfc7fc2-6a64-4419-944f-006361a84626}, !- Source Object
  3,                                      !- Outlet Port
  {b3bddfe1-9a3d-4d59-9dce-1493d91470b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e809dce-9e71-4f00-8da0-30954edacdf4}, !- Handle
  {d3cb3aa2-7934-411d-a716-1154e89e3746}, !- Name
  {b3bddfe1-9a3d-4d59-9dce-1493d91470b1}, !- Source Object
  3,                                      !- Outlet Port
  {d7483b13-ca68-4266-b19c-051098788510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b524f38-60fc-4d43-9e4e-2327b7bdae7b}, !- Handle
  {769cae98-0194-4c9f-8b68-b32e0fbf214d}, !- Name
  {d7483b13-ca68-4266-b19c-051098788510}, !- Source Object
  3,                                      !- Outlet Port
  {a20933c1-2baa-46fb-b060-14bd7a891f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {981f44a5-fdca-4b13-a394-c469532ca83f}, !- Handle
  Node 30,                                !- Name
  {62fc531e-20e8-48d6-a858-a9a889757400}, !- Inlet Port
  {a2d487a9-c803-4714-8ddd-47674c87ac86}; !- Outlet Port

OS:Connection,
  {0ab7ec5f-e7e5-4331-9e5d-72321a103e1e}, !- Handle
  {b6d549f8-31cf-4f88-96ce-626f5208b3db}, !- Name
  {2b831bd0-eb84-49a6-bb92-52a81a494489}, !- Source Object
  3,                                      !- Outlet Port
  {25bf37c3-be50-42e9-9310-281af5c2e311}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {62fc531e-20e8-48d6-a858-a9a889757400}, !- Handle
  {b3b0fea8-6801-4a09-8476-8d9b1049e147}, !- Name
  {25bf37c3-be50-42e9-9310-281af5c2e311}, !- Source Object
  13,                                     !- Outlet Port
  {981f44a5-fdca-4b13-a394-c469532ca83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d487a9-c803-4714-8ddd-47674c87ac86}, !- Handle
  {fbf58837-1daa-41fd-bf63-721277989d9f}, !- Name
  {981f44a5-fdca-4b13-a394-c469532ca83f}, !- Source Object
  3,                                      !- Outlet Port
  {6148317d-23aa-45b3-a5ab-0b95d49359ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a09eda2c-2c8e-4b27-a0ed-26abb6df4ae5}, !- Handle
  Node 31,                                !- Name
  {4e681a27-4d85-4378-b746-078a51e9d717}, !- Inlet Port
  {a24d85c3-66fe-4293-92d0-1d57bb5d7dc5}; !- Outlet Port

OS:Connection,
  {4e681a27-4d85-4378-b746-078a51e9d717}, !- Handle
  {3e9b5c68-6f50-4019-9d7a-29172fc7fe22}, !- Name
  {a20933c1-2baa-46fb-b060-14bd7a891f21}, !- Source Object
  4,                                      !- Outlet Port
  {a09eda2c-2c8e-4b27-a0ed-26abb6df4ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b55dd0e-2233-4bea-bdc6-b825044c2f89}, !- Handle
  Node 32,                                !- Name
  {cc6703a5-ee77-44bd-a5ed-5f270042e154}, !- Inlet Port
  {cc2aa845-bd8f-4e52-a6c7-32614d60d25c}; !- Outlet Port

OS:Connection,
  {a24d85c3-66fe-4293-92d0-1d57bb5d7dc5}, !- Handle
  {b3aedc4d-51de-4270-8021-41e9ba5489cd}, !- Name
  {a09eda2c-2c8e-4b27-a0ed-26abb6df4ae5}, !- Source Object
  3,                                      !- Outlet Port
  {5d381f1c-dd3e-454b-8599-fbee10b624a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cc6703a5-ee77-44bd-a5ed-5f270042e154}, !- Handle
  {e3dc5623-ba42-45c3-b5d5-65ef814e5865}, !- Name
  {5d381f1c-dd3e-454b-8599-fbee10b624a0}, !- Source Object
  13,                                     !- Outlet Port
  {0b55dd0e-2233-4bea-bdc6-b825044c2f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2aa845-bd8f-4e52-a6c7-32614d60d25c}, !- Handle
  {8c1cbea7-a448-4647-a236-55191a86457e}, !- Name
  {0b55dd0e-2233-4bea-bdc6-b825044c2f89}, !- Source Object
  3,                                      !- Outlet Port
  {6148317d-23aa-45b3-a5ab-0b95d49359ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {daadd012-6ba2-468e-94e9-7aa45ec996f0}, !- Handle
  Node 33,                                !- Name
  {ea1bec4c-b421-4cb7-8c62-0e2891e2b6e2}, !- Inlet Port
  {41d63b03-7c2f-4c2e-ac28-6d9f0815af4a}; !- Outlet Port

OS:Connection,
  {ea1bec4c-b421-4cb7-8c62-0e2891e2b6e2}, !- Handle
  {43014ad8-9458-4964-9bdb-7924ac14a6c0}, !- Name
  {a20933c1-2baa-46fb-b060-14bd7a891f21}, !- Source Object
  5,                                      !- Outlet Port
  {daadd012-6ba2-468e-94e9-7aa45ec996f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d248157-ac7c-4db7-867e-e47a1d4d1348}, !- Handle
  Node 34,                                !- Name
  {c1c3afcb-b42f-423a-a284-57fd8f137058}, !- Inlet Port
  {ff38d94e-8645-4fa2-86ed-d998f835f062}; !- Outlet Port

OS:Connection,
  {41d63b03-7c2f-4c2e-ac28-6d9f0815af4a}, !- Handle
  {dceb5eda-9aa7-4126-8b19-db6b685813ec}, !- Name
  {daadd012-6ba2-468e-94e9-7aa45ec996f0}, !- Source Object
  3,                                      !- Outlet Port
  {94670ade-b723-48f1-b0a5-b4cfb56b27d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c3afcb-b42f-423a-a284-57fd8f137058}, !- Handle
  {85eee1ab-3b56-41d8-a87e-9abdf11fef66}, !- Name
  {94670ade-b723-48f1-b0a5-b4cfb56b27d0}, !- Source Object
  3,                                      !- Outlet Port
  {9d248157-ac7c-4db7-867e-e47a1d4d1348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff38d94e-8645-4fa2-86ed-d998f835f062}, !- Handle
  {529b3d98-9dd9-40e7-9ddf-cec1629c32a3}, !- Name
  {9d248157-ac7c-4db7-867e-e47a1d4d1348}, !- Source Object
  3,                                      !- Outlet Port
  {6148317d-23aa-45b3-a5ab-0b95d49359ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fa7b40e2-a50b-482c-8e54-757fe9ae05fd}, !- Handle
  Node 35,                                !- Name
  {e692def0-564c-41db-9afd-052f5ce92678}, !- Inlet Port
  {3b125840-0490-43f0-911e-7a10e9f643d5}; !- Outlet Port

OS:Connection,
  {e692def0-564c-41db-9afd-052f5ce92678}, !- Handle
  {2e4aa512-5a66-480f-be75-8652d9bd25ab}, !- Name
  {6148317d-23aa-45b3-a5ab-0b95d49359ca}, !- Source Object
  2,                                      !- Outlet Port
  {fa7b40e2-a50b-482c-8e54-757fe9ae05fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
