  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78476912706644,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78476912706644;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19d871b6-10f6-41ad-8f89-fd1cd50c5e31}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78476912706644,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78476912706644;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3c94333-529a-4cbc-ab7d-8bc997fedba0}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610475657,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78242610475657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bb711a4-a35a-44fb-98c1-0a1337d0483e}, !- Handle
  m NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610469318,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78242610469318; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {484601a3-bd71-4091-82bb-951cc09d5a7a}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610475657,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78242610475657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {932e8713-0643-4812-bd0b-eafa54557a8f}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610475657,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78242610475657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8529f0d3-d6ed-4eaf-a8d1-d954b104ce3c}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78242610469318, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610469318;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b29cd7a-b7f5-4cd9-b033-7ea79dfb4f7b}, !- Handle
  m SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78242610469318, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610469318;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdbbb7c1-d311-45b2-994b-70de68b5e9f7}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78242610475657,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610475657;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ded6553f-2b2a-439a-8723-ec90a3817549}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78242610475657,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610475657;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbc3a3f5-31f7-440b-a11e-a3d3fc2b9dc6}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.809700382815,            !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.809700382815;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62f9ad24-5a08-486a-a771-b27d9d186c2f}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78476912706644,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78476912706644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d17154a8-7bc6-433a-8a9e-f09df6d0a62f}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78476912706644,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78476912706644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53aeb4ba-f119-4430-b39c-e82499bf6246}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.809700382815,      !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.809700382815;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aaa6f15-8c82-4cee-8f23-561bd1fd1b62}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78476912706644,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78476912706644;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8ff2a5b-dbd5-4812-b1c9-91a74cf554dd}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78476912706644,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78476912706644;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19f47145-e86a-43b2-8a23-8bf9963a68ad}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610469318,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78242610469318; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fc19d64-0391-4e38-9224-bef0775b5d55}, !- Handle
  t NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610475657,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78242610475657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93ca9caa-1842-40c3-93b2-7c5291b62566}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610475657,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78242610475657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75520f85-1e61-42c3-8a70-2328f8b7418f}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78242610475657,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78242610475657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {006481e3-83fb-47dd-8e3d-9b8167cc27ae}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78242610475657,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610475657;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee9225f1-997b-4737-8f63-cfa9c62426dc}, !- Handle
  t SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78242610475657,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610475657;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5779697b-8c43-4e22-a51e-5df7e75428bd}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78242610475657,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610475657;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d141cabf-07d8-48c3-8d1a-fd6573df8585}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78242610475657,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78242610475657;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c2a122b-360d-4a25-9ee0-55d36d9e5a14}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80970037798427,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80970037798427; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d47a57ea-b9d0-4a22-9c35-c07c75c3a2c8}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78476912706644,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78476912706644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94279b2e-1481-4a6d-8318-5654ef571c3c}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78476912706644,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78476912706644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0dbab0c-91c6-4138-8f86-0fccdb31777e}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.3432246846407, 0.650740950004675, 3.047851, !- X,Y,Z Vertex 1 {m}
  28.3432246846407, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 2 {m}
  17.9841163153593, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 3 {m}
  17.9841163153593, 0.650740950004675, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e894497f-c6a8-44ea-a32e-1d0f681ea02c}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0082e9f-c206-4c34-944c-e860f91625ab}, !- Handle
  t Roof N2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8354a77d-c4be-4a16-97e9-754351c59b62}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7155b74f-c00a-4cbd-87cc-65bbc6f5a819}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb6e1a25-481c-46ea-986c-474c0c09d5a4}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec8f1fab-f44f-4afc-bde6-9aa0b65b6f03}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf5c504-ea8e-4f3c-ae4e-3841acf901d0}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f3e6fd1-d263-44d3-89cb-e3556353a7c4}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1535591-c091-456f-97c5-e08d45f16d90}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79021f9f-e7f4-4591-a15e-6e07aeadcd61}, !- Zone Air Inlet Port List
  {4d26b094-3cb3-4a5b-9230-62c3aad1b4af}, !- Zone Air Exhaust Port List
  {b6a1dd7a-bcb2-4c39-9999-b6d26728a532}, !- Zone Air Node Name
  {71041929-996f-4ab1-8374-bd251877b122}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {796da987-fb7b-4360-a8f7-30799c888e19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c19d15d-09c1-4d9a-9656-f8dac5892814}, !- Handle
  Node 1,                                 !- Name
  {b6a1dd7a-bcb2-4c39-9999-b6d26728a532}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6a1dd7a-bcb2-4c39-9999-b6d26728a532}, !- Handle
  {338e3979-0c26-4d61-a8d6-ea4cf0964e75}, !- Name
  {e1535591-c091-456f-97c5-e08d45f16d90}, !- Source Object
  11,                                     !- Outlet Port
  {9c19d15d-09c1-4d9a-9656-f8dac5892814}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79021f9f-e7f4-4591-a15e-6e07aeadcd61}, !- Handle
  {20062117-61c9-4e73-8826-556138ac32ec}, !- Name
  {e1535591-c091-456f-97c5-e08d45f16d90}, !- HVAC Component
  {2bea5171-ca20-4b03-9cd7-fefea85cd08d}, !- Port 1
  {0a3f7b44-8783-40e4-b30f-482f7278ecb8}; !- Port 2

OS:PortList,
  {4d26b094-3cb3-4a5b-9230-62c3aad1b4af}, !- Handle
  {711b39d7-b1ac-4c92-9d5f-f59bba285e7a}, !- Name
  {e1535591-c091-456f-97c5-e08d45f16d90}, !- HVAC Component
  {2b763f67-8028-4dd5-8c3e-80818c823f71}; !- Port 1

OS:Sizing:Zone,
  {ad448eb2-ecd3-47f9-8f95-48f80d34de86}, !- Handle
  {e1535591-c091-456f-97c5-e08d45f16d90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05a61c4c-ca6b-42ea-8d30-6ff3f1ac4c52}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e1535591-c091-456f-97c5-e08d45f16d90}, !- Thermal Zone
  {91a75e0c-ca64-4376-81f5-21ad7bd253f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4d036cd2-e02b-4255-9173-10aea7046296}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {095fcdd7-fb16-4c0e-a826-862161b6aeff}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {796da987-fb7b-4360-a8f7-30799c888e19}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d120fc1f-4994-4460-9fe2-58c365d293b2}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c6e474a-e396-4682-8657-a612db1b2cbb}, !- Zone Air Inlet Port List
  {eb158e92-5ab4-46f8-8f01-913ea5a9ef0f}, !- Zone Air Exhaust Port List
  {b2862739-b1d3-4854-a3e9-1e3ed57a0ea1}, !- Zone Air Node Name
  {64bd189f-16ee-4c04-81bf-eeb4bbc83ea5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2410a83-61cc-46e7-a389-cfc5f088f9d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2534a100-341a-4d80-ae79-0aeef78007fa}, !- Handle
  Node 2,                                 !- Name
  {b2862739-b1d3-4854-a3e9-1e3ed57a0ea1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2862739-b1d3-4854-a3e9-1e3ed57a0ea1}, !- Handle
  {53a3e224-a682-4b7e-89f9-45d3a0c18ea1}, !- Name
  {d120fc1f-4994-4460-9fe2-58c365d293b2}, !- Source Object
  11,                                     !- Outlet Port
  {2534a100-341a-4d80-ae79-0aeef78007fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c6e474a-e396-4682-8657-a612db1b2cbb}, !- Handle
  {b1188bb8-b102-41f4-ad97-db28503fc45d}, !- Name
  {d120fc1f-4994-4460-9fe2-58c365d293b2}, !- HVAC Component
  {52bd0b86-8e8c-4c20-a875-c1e5e0616551}, !- Port 1
  {21966300-045a-4a90-8a11-df52097c1736}; !- Port 2

OS:PortList,
  {eb158e92-5ab4-46f8-8f01-913ea5a9ef0f}, !- Handle
  {a7d726fc-21b7-43c1-a088-3085a5a6b216}, !- Name
  {d120fc1f-4994-4460-9fe2-58c365d293b2}, !- HVAC Component
  {c2f9edc3-db18-463e-89d4-669041202291}; !- Port 1

OS:Sizing:Zone,
  {07316363-a5be-4e52-b808-4e99d3dc7bfe}, !- Handle
  {d120fc1f-4994-4460-9fe2-58c365d293b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a069578-ea0c-4d59-afbc-8cbd5682a266}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d120fc1f-4994-4460-9fe2-58c365d293b2}, !- Thermal Zone
  {e038f7aa-726a-4aaa-b80f-5b8c6a321ceb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {60ed8fe8-4670-4da9-b3bf-2645a1928701}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {60bae59e-3b58-4933-913d-203d8fb96274}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b2410a83-61cc-46e7-a389-cfc5f088f9d8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db557cf1-abc0-4d00-9d9c-1967229b6543}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {156b1729-987e-45e9-a384-cd0d17bed262}, !- Zone Air Inlet Port List
  {7437af39-8102-4574-af86-95e9c6f56f38}, !- Zone Air Exhaust Port List
  {633ec1d1-7d26-42fa-9500-22570503e1dc}, !- Zone Air Node Name
  {36f68f50-77d8-4b2c-8a33-aa2f2530f31e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdd2541f-f538-4373-a0fe-7edb10965991}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {084632c3-1884-400f-8fb9-e56992c2393f}, !- Handle
  Node 3,                                 !- Name
  {633ec1d1-7d26-42fa-9500-22570503e1dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {633ec1d1-7d26-42fa-9500-22570503e1dc}, !- Handle
  {8510ca5d-3a2e-4297-9db5-efa99132673b}, !- Name
  {db557cf1-abc0-4d00-9d9c-1967229b6543}, !- Source Object
  11,                                     !- Outlet Port
  {084632c3-1884-400f-8fb9-e56992c2393f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {156b1729-987e-45e9-a384-cd0d17bed262}, !- Handle
  {7b9663fe-607e-4d41-93af-b4b7ed4a69dc}, !- Name
  {db557cf1-abc0-4d00-9d9c-1967229b6543}, !- HVAC Component
  {96e44b60-656a-4bab-bda8-7679b1d48898}, !- Port 1
  {bd6d1dae-8052-4e2e-9d05-2ce0b347767c}; !- Port 2

OS:PortList,
  {7437af39-8102-4574-af86-95e9c6f56f38}, !- Handle
  {d0b91f78-e3ad-4239-893e-0c6321d79145}, !- Name
  {db557cf1-abc0-4d00-9d9c-1967229b6543}, !- HVAC Component
  {edf3968c-7e26-42e0-80d7-9c81af594a9b}; !- Port 1

OS:Sizing:Zone,
  {73d6483a-68ea-4cc6-bf23-0e9f781c1c19}, !- Handle
  {db557cf1-abc0-4d00-9d9c-1967229b6543}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33f0e7b2-f1c6-41fa-b2d2-f70638000281}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {db557cf1-abc0-4d00-9d9c-1967229b6543}, !- Thermal Zone
  {9a006202-4d3d-45dc-b2da-7b9be5d47812}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {036244f3-428f-4fe1-aa79-b06b99a5a54e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {14e7fd17-0f1f-4bbf-a1eb-8b3df609bbad}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {fdd2541f-f538-4373-a0fe-7edb10965991}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e604e4dc-2dda-4477-8fa9-9d5ac144fc74}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1aacb57a-daeb-41f0-801c-629c6877c4f3}, !- Zone Air Inlet Port List
  {7aca0111-9ac7-4b06-ad64-532e9f702887}, !- Zone Air Exhaust Port List
  {9a1118a4-4a50-4f21-b1de-0e783f8f0fd0}, !- Zone Air Node Name
  {c694b501-2034-4291-98b2-8fa9eb5fdcf8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73a599de-9756-4884-8221-e69fd47cee01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {720e8bee-eeed-4daa-a583-f4976db14ccc}, !- Handle
  Node 4,                                 !- Name
  {9a1118a4-4a50-4f21-b1de-0e783f8f0fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a1118a4-4a50-4f21-b1de-0e783f8f0fd0}, !- Handle
  {dddbcf8e-e2d6-4ed1-b109-531d4b88eb2e}, !- Name
  {e604e4dc-2dda-4477-8fa9-9d5ac144fc74}, !- Source Object
  11,                                     !- Outlet Port
  {720e8bee-eeed-4daa-a583-f4976db14ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1aacb57a-daeb-41f0-801c-629c6877c4f3}, !- Handle
  {4bd5f6ee-1160-409e-b82b-bd650f0e4534}, !- Name
  {e604e4dc-2dda-4477-8fa9-9d5ac144fc74}, !- HVAC Component
  {fa840a0f-7fc2-4324-a51f-e62a934124fc}, !- Port 1
  {336da5a6-834c-415c-974f-00d6b43604ff}; !- Port 2

OS:PortList,
  {7aca0111-9ac7-4b06-ad64-532e9f702887}, !- Handle
  {324f5a44-26aa-43ec-a764-db1bc46fafc1}, !- Name
  {e604e4dc-2dda-4477-8fa9-9d5ac144fc74}, !- HVAC Component
  {11163087-029e-4eee-8138-9df57d2e1491}; !- Port 1

OS:Sizing:Zone,
  {9c70f3e6-fe40-41eb-a10c-945f8184cb6e}, !- Handle
  {e604e4dc-2dda-4477-8fa9-9d5ac144fc74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {656d8978-60cc-4427-a68a-0488c1559574}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e604e4dc-2dda-4477-8fa9-9d5ac144fc74}, !- Thermal Zone
  {49ad23cb-7048-428b-aaba-138dfa9513a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1ae50ea1-93e3-4173-9377-e7afa41788fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e4cfaac2-df95-4c47-882b-c13e0d520c64}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {73a599de-9756-4884-8221-e69fd47cee01}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {154b7af6-7779-4ea9-91c1-4e8be09617ac}, !- Handle
  Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0070340e-758f-4562-8c42-7b48247d7dba}, !- Zone Air Inlet Port List
  {eb30909d-5e83-4037-a2cc-bfc8d7c26cf3}, !- Zone Air Exhaust Port List
  {a6c83c18-3827-4ae4-a575-c25b7a1b53bb}, !- Zone Air Node Name
  {d5054ba2-6024-4708-a252-34648d9d9d83}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd406a3f-9aee-4629-bebe-b73e1ba78331}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {399e31eb-8644-40ba-b31a-6b51e91ad979}, !- Handle
  Node 5,                                 !- Name
  {a6c83c18-3827-4ae4-a575-c25b7a1b53bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6c83c18-3827-4ae4-a575-c25b7a1b53bb}, !- Handle
  {3b5efd2b-c9c6-441f-a94b-038651927886}, !- Name
  {154b7af6-7779-4ea9-91c1-4e8be09617ac}, !- Source Object
  11,                                     !- Outlet Port
  {399e31eb-8644-40ba-b31a-6b51e91ad979}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0070340e-758f-4562-8c42-7b48247d7dba}, !- Handle
  {62289e40-d3fd-445f-8c22-e90731cad301}, !- Name
  {154b7af6-7779-4ea9-91c1-4e8be09617ac}, !- HVAC Component
  {c1303232-3d1d-4335-b786-aa3ca8f6e2ea}, !- Port 1
  {f09981a4-16be-4acb-811b-4d57af3edaf0}; !- Port 2

OS:PortList,
  {eb30909d-5e83-4037-a2cc-bfc8d7c26cf3}, !- Handle
  {ef136134-a491-42ce-84de-d9bf80aee52e}, !- Name
  {154b7af6-7779-4ea9-91c1-4e8be09617ac}, !- HVAC Component
  {a00a6660-faea-4f0c-83c1-8278619c9448}; !- Port 1

OS:Sizing:Zone,
  {5e6fc6bc-83e5-4d57-8976-47b234f9dd78}, !- Handle
  {154b7af6-7779-4ea9-91c1-4e8be09617ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11b7a61e-a84b-46fe-b845-dce72e1ecca9}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {154b7af6-7779-4ea9-91c1-4e8be09617ac}, !- Thermal Zone
  {60da1601-3801-4a81-9122-5463a8a45e9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {195b73a7-1254-429c-9bf3-b211e5be23a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ea552f5c-a5a4-4d5b-8388-267c609487c8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {fd406a3f-9aee-4629-bebe-b73e1ba78331}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb580d7f-4413-4f2e-9539-a967daad65fd}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97f6f5b4-7268-46eb-859c-1d27030c4987}, !- Zone Air Inlet Port List
  {72b4ad14-f89c-44aa-a9e6-4dda076c6ce1}, !- Zone Air Exhaust Port List
  {c4a894e8-f195-41d1-afb0-f711f94a4ff7}, !- Zone Air Node Name
  {881ce529-695c-46bc-8178-3ca1809d9b60}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64a33a61-3859-45a3-88d8-d8def36cd7a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35f9b6b0-a663-4a35-bab3-7f8896012107}, !- Handle
  Node 6,                                 !- Name
  {c4a894e8-f195-41d1-afb0-f711f94a4ff7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4a894e8-f195-41d1-afb0-f711f94a4ff7}, !- Handle
  {1b69961c-c339-4bce-b19b-519e817c89a2}, !- Name
  {eb580d7f-4413-4f2e-9539-a967daad65fd}, !- Source Object
  11,                                     !- Outlet Port
  {35f9b6b0-a663-4a35-bab3-7f8896012107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97f6f5b4-7268-46eb-859c-1d27030c4987}, !- Handle
  {f67933ab-1541-4668-afa3-dfe457615013}, !- Name
  {eb580d7f-4413-4f2e-9539-a967daad65fd}, !- HVAC Component
  {052d7446-3b22-48aa-88a8-7f6b63c5ae4a}, !- Port 1
  {1d0c96c9-f433-4d04-9f0b-9f30086761f0}; !- Port 2

OS:PortList,
  {72b4ad14-f89c-44aa-a9e6-4dda076c6ce1}, !- Handle
  {70f26b04-555f-45ac-97c4-96235bc4c49a}, !- Name
  {eb580d7f-4413-4f2e-9539-a967daad65fd}, !- HVAC Component
  {f7fc8156-a520-4a04-9648-f279cc0c453d}; !- Port 1

OS:Sizing:Zone,
  {cd4a6524-4ccc-42ed-9c0e-3701ac7d0efe}, !- Handle
  {eb580d7f-4413-4f2e-9539-a967daad65fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f79ffc6-e997-4794-b20c-1b14332798f0}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {eb580d7f-4413-4f2e-9539-a967daad65fd}, !- Thermal Zone
  {4be839b2-063f-4208-aafe-53420f5d11df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5bacf09-5110-4539-b719-04a22420d019}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {35f7e734-6991-4d0a-8408-6742064a1cd7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {64a33a61-3859-45a3-88d8-d8def36cd7a6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6fe6d35f-63a6-472c-a3b5-4323f82ee7dd}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ae628de-c943-4c41-8c89-73a77aa2b735}, !- Zone Air Inlet Port List
  {29726484-a2f1-4819-8797-08c8e6c40996}, !- Zone Air Exhaust Port List
  {d4bbb3a7-e8a5-4939-82f7-8904f475411f}, !- Zone Air Node Name
  {dd285b7b-79d5-434d-b012-9ff4c841e5e2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac5dfbe4-43a9-4f5f-8fd3-6b1b6b7e1e7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3319a333-e33f-48b7-bbf7-49a088b6e374}, !- Handle
  Node 7,                                 !- Name
  {d4bbb3a7-e8a5-4939-82f7-8904f475411f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4bbb3a7-e8a5-4939-82f7-8904f475411f}, !- Handle
  {b0c64732-b1db-4cb7-b513-c591af1fa7c2}, !- Name
  {6fe6d35f-63a6-472c-a3b5-4323f82ee7dd}, !- Source Object
  11,                                     !- Outlet Port
  {3319a333-e33f-48b7-bbf7-49a088b6e374}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ae628de-c943-4c41-8c89-73a77aa2b735}, !- Handle
  {ca70e264-5ef2-47ee-bf51-289694e254db}, !- Name
  {6fe6d35f-63a6-472c-a3b5-4323f82ee7dd}, !- HVAC Component
  {a71a9a6e-914e-4fc1-993f-a68909abda5b}, !- Port 1
  {3000bc23-ad34-4d7b-873a-709ab5b33674}; !- Port 2

OS:PortList,
  {29726484-a2f1-4819-8797-08c8e6c40996}, !- Handle
  {d29d4108-8d0e-47cb-ba2a-32de05d9e248}, !- Name
  {6fe6d35f-63a6-472c-a3b5-4323f82ee7dd}, !- HVAC Component
  {1c958665-597e-4272-bf2d-149272d252dc}; !- Port 1

OS:Sizing:Zone,
  {2df93220-11e1-47c5-8499-366c08b57146}, !- Handle
  {6fe6d35f-63a6-472c-a3b5-4323f82ee7dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48673c12-31c5-4cf8-a2f1-bd789a1ba00f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6fe6d35f-63a6-472c-a3b5-4323f82ee7dd}, !- Thermal Zone
  {096775d4-1184-42bb-a123-0937d15effcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3336028b-8f4a-4c3b-9df4-00b36a20510b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cec920b1-d29b-4ed8-9d78-b0a76eba0f8a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ac5dfbe4-43a9-4f5f-8fd3-6b1b6b7e1e7a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34731210-f34a-4797-909f-08c87b1b3d22}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d48bcbc-cfad-454f-8013-0ec4b13bc09e}, !- Zone Air Inlet Port List
  {72a5d5f6-52b7-4408-b5f8-c9335a4a6035}, !- Zone Air Exhaust Port List
  {731d522b-0c4c-4edd-84d4-beee02a1e25e}, !- Zone Air Node Name
  {5fb089f8-32e6-4eab-9567-70df0b24ca73}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ebe9598-e81d-4cb9-bebf-7066df94219f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94d28dbe-975e-466d-9e08-5546cc77e460}, !- Handle
  Node 8,                                 !- Name
  {731d522b-0c4c-4edd-84d4-beee02a1e25e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {731d522b-0c4c-4edd-84d4-beee02a1e25e}, !- Handle
  {f0fb48c3-8c89-45e6-a456-b31820785633}, !- Name
  {34731210-f34a-4797-909f-08c87b1b3d22}, !- Source Object
  11,                                     !- Outlet Port
  {94d28dbe-975e-466d-9e08-5546cc77e460}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d48bcbc-cfad-454f-8013-0ec4b13bc09e}, !- Handle
  {38172e55-d3eb-4009-bf50-f66e73128409}, !- Name
  {34731210-f34a-4797-909f-08c87b1b3d22}, !- HVAC Component
  {a58da26d-8b78-42f4-b1da-b93593e726bc}, !- Port 1
  {9efcce90-0cee-418a-93d1-f71f07d0838d}; !- Port 2

OS:PortList,
  {72a5d5f6-52b7-4408-b5f8-c9335a4a6035}, !- Handle
  {f8a382ca-1269-4822-8620-f606c1734eda}, !- Name
  {34731210-f34a-4797-909f-08c87b1b3d22}, !- HVAC Component
  {62287a54-ab31-4c5e-97c3-a4308f119c85}; !- Port 1

OS:Sizing:Zone,
  {47ef00bb-b03f-402e-a4ba-50d2bceb4a5d}, !- Handle
  {34731210-f34a-4797-909f-08c87b1b3d22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a74b0a03-9c41-449b-9953-337ccddf2fd1}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {34731210-f34a-4797-909f-08c87b1b3d22}, !- Thermal Zone
  {0838869e-ca5a-48e4-9284-ee1a49e280fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2e985d91-d402-408d-bd08-86f5c34d88d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {429f9ba1-11fb-4ce1-a082-b08e19b81de6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {9ebe9598-e81d-4cb9-bebf-7066df94219f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5b0a5c9-7127-4b52-b7de-e606be6157d5}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99e1fb48-6026-4f48-a0cf-ccdea4208aa8}, !- Zone Air Inlet Port List
  {46536507-b786-401a-a6bc-6f3269a62e15}, !- Zone Air Exhaust Port List
  {502e9df4-a286-41b3-bf9c-e3486ab4a2f5}, !- Zone Air Node Name
  {a5b70284-ad28-4dc7-80dc-d1398ee9b8a2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d32f589-d087-401b-bc93-0fc24d9a6ac8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e443fe2-2432-49ac-ab7a-20fa33209477}, !- Handle
  Node 9,                                 !- Name
  {502e9df4-a286-41b3-bf9c-e3486ab4a2f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {502e9df4-a286-41b3-bf9c-e3486ab4a2f5}, !- Handle
  {057883c7-45ab-48e0-9b6a-603f7396623f}, !- Name
  {c5b0a5c9-7127-4b52-b7de-e606be6157d5}, !- Source Object
  11,                                     !- Outlet Port
  {2e443fe2-2432-49ac-ab7a-20fa33209477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99e1fb48-6026-4f48-a0cf-ccdea4208aa8}, !- Handle
  {495aeb61-b93c-4101-a96c-73021c0f1733}, !- Name
  {c5b0a5c9-7127-4b52-b7de-e606be6157d5}, !- HVAC Component
  {8485482e-acd7-49de-8cec-00f81d0b2314}, !- Port 1
  {08ed2b40-2b08-4826-bc3f-4d18ea70040e}; !- Port 2

OS:PortList,
  {46536507-b786-401a-a6bc-6f3269a62e15}, !- Handle
  {11840938-02d8-46e4-ab1c-c2a35a983970}, !- Name
  {c5b0a5c9-7127-4b52-b7de-e606be6157d5}, !- HVAC Component
  {3088a889-03ed-4808-9748-d7572c783e89}; !- Port 1

OS:Sizing:Zone,
  {e351d678-255d-4ae6-bdcc-6c969643143a}, !- Handle
  {c5b0a5c9-7127-4b52-b7de-e606be6157d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00b0ad11-638f-4195-89ed-e0311de4751a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c5b0a5c9-7127-4b52-b7de-e606be6157d5}, !- Thermal Zone
  {39fc1d63-734a-41f4-b7b2-64b35d61a1d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4ccc038f-0375-4b47-944c-8f045e4d61f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1a326e7a-2924-4d34-9644-b3bee4351119}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7d32f589-d087-401b-bc93-0fc24d9a6ac8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0368531b-b037-4b53-b4df-6657fe1bbfac}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac7d8552-76b4-4c85-a2e9-80b5270d1189}, !- Zone Air Inlet Port List
  {8d2a6486-b8d6-42df-9d5a-86f3ed8b5ce8}, !- Zone Air Exhaust Port List
  {f43f382a-329c-4fe1-bb66-161bef0e2a4f}, !- Zone Air Node Name
  {6d10eaf7-8292-4f77-aa2c-cc171f11855e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b9b19bc-96e1-4e3d-8ed6-f964b00840b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70ce3234-5334-46fa-9b9d-372fb54528f2}, !- Handle
  Node 10,                                !- Name
  {f43f382a-329c-4fe1-bb66-161bef0e2a4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f43f382a-329c-4fe1-bb66-161bef0e2a4f}, !- Handle
  {d7b3ad92-7128-4c05-824e-eaf931159e07}, !- Name
  {0368531b-b037-4b53-b4df-6657fe1bbfac}, !- Source Object
  11,                                     !- Outlet Port
  {70ce3234-5334-46fa-9b9d-372fb54528f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac7d8552-76b4-4c85-a2e9-80b5270d1189}, !- Handle
  {84972381-0aac-497b-805f-488dcf97088e}, !- Name
  {0368531b-b037-4b53-b4df-6657fe1bbfac}, !- HVAC Component
  {2b0e1a5d-db6c-463d-a911-6b72fafdae5b}, !- Port 1
  {ae8da74e-3896-4649-a964-ac103308ea47}; !- Port 2

OS:PortList,
  {8d2a6486-b8d6-42df-9d5a-86f3ed8b5ce8}, !- Handle
  {cc3b8d9f-0824-4abb-a9d8-5fc50954e71c}, !- Name
  {0368531b-b037-4b53-b4df-6657fe1bbfac}, !- HVAC Component
  {1d008211-c85d-480c-9a19-acd5bde88962}; !- Port 1

OS:Sizing:Zone,
  {287f1c11-e7db-452f-8aa5-cab50b293414}, !- Handle
  {0368531b-b037-4b53-b4df-6657fe1bbfac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3751e754-dd0a-4930-a50d-c6a6a8c2b295}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {0368531b-b037-4b53-b4df-6657fe1bbfac}, !- Thermal Zone
  {f4f5bef4-71e2-4fb6-9e81-b07157c71a63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {46ba00a1-3f8d-48a4-8d8d-30e5c9583039}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3e660757-ca92-475e-aef7-e23242fe3f97}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1b9b19bc-96e1-4e3d-8ed6-f964b00840b8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e66dba0d-e9b5-43fe-ac31-f378a8f2d55b}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {926e3947-507b-4751-97bd-cb548d984103}, !- Zone Air Inlet Port List
  {3dc0c0f4-438e-48e0-90a0-33cadd594f2c}, !- Zone Air Exhaust Port List
  {70aca185-3f73-414d-9056-b4fddbdcb0a1}, !- Zone Air Node Name
  {e405b0e6-51ff-44f5-99e9-cdf5cca488d6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70f46862-0c70-4c35-99f7-5a11cdd8902a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5487091b-979c-457a-a6df-2089c57bdd66}, !- Handle
  Node 11,                                !- Name
  {70aca185-3f73-414d-9056-b4fddbdcb0a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70aca185-3f73-414d-9056-b4fddbdcb0a1}, !- Handle
  {43e58d86-638e-412c-af6d-025fbae2e1dd}, !- Name
  {e66dba0d-e9b5-43fe-ac31-f378a8f2d55b}, !- Source Object
  11,                                     !- Outlet Port
  {5487091b-979c-457a-a6df-2089c57bdd66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {926e3947-507b-4751-97bd-cb548d984103}, !- Handle
  {b45b7306-e444-4e62-822b-e6d2a4d8e854}, !- Name
  {e66dba0d-e9b5-43fe-ac31-f378a8f2d55b}, !- HVAC Component
  {cd682935-c800-4bce-bcdc-b6a799a3dbbf}, !- Port 1
  {bf36990e-bb05-43dc-a2e2-eaf6afdf3d58}; !- Port 2

OS:PortList,
  {3dc0c0f4-438e-48e0-90a0-33cadd594f2c}, !- Handle
  {e18e762a-1164-4152-a19f-f88d781d013a}, !- Name
  {e66dba0d-e9b5-43fe-ac31-f378a8f2d55b}, !- HVAC Component
  {d0e6237a-aa89-4842-abbf-f4d62d477262}; !- Port 1

OS:Sizing:Zone,
  {4f585943-afab-40eb-8a65-e4030fd90815}, !- Handle
  {e66dba0d-e9b5-43fe-ac31-f378a8f2d55b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52638d73-016f-4d99-99de-4d9b1ef33ca9}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e66dba0d-e9b5-43fe-ac31-f378a8f2d55b}, !- Thermal Zone
  {41c1b061-f6c2-4800-bee7-c41c1bd5a63f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d141d363-0844-465b-90af-29acb46445fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {83e5d795-1975-48d4-902f-8bff1bf487c4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {70f46862-0c70-4c35-99f7-5a11cdd8902a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbbec90d-18db-4a3b-b43b-a55561ba5b48}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b07bacb4-8ddd-4aea-a58a-73cf10a3e296}, !- Zone Air Inlet Port List
  {aad129e3-694a-4737-b875-975c463a5e03}, !- Zone Air Exhaust Port List
  {042539b0-3724-4095-984b-8e85957528fa}, !- Zone Air Node Name
  {a9b8f2ae-1ee8-4b90-8763-abe4c9c15bbe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25bfc841-90ca-4720-b446-1e8faa894172}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e89012a8-7862-45cf-9c37-18fa793aad49}, !- Handle
  Node 12,                                !- Name
  {042539b0-3724-4095-984b-8e85957528fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {042539b0-3724-4095-984b-8e85957528fa}, !- Handle
  {050cd0b9-879e-42f0-9e54-22912681908f}, !- Name
  {cbbec90d-18db-4a3b-b43b-a55561ba5b48}, !- Source Object
  11,                                     !- Outlet Port
  {e89012a8-7862-45cf-9c37-18fa793aad49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b07bacb4-8ddd-4aea-a58a-73cf10a3e296}, !- Handle
  {ca820f58-4ee0-4d56-901c-1feba2105ff2}, !- Name
  {cbbec90d-18db-4a3b-b43b-a55561ba5b48}, !- HVAC Component
  {52212cf4-e99d-490d-a524-0c62a922828c}, !- Port 1
  {ca6c6291-a403-4d9b-aa54-a11065441675}; !- Port 2

OS:PortList,
  {aad129e3-694a-4737-b875-975c463a5e03}, !- Handle
  {325d19ae-fe6e-46b8-b790-5b9a909c2b1d}, !- Name
  {cbbec90d-18db-4a3b-b43b-a55561ba5b48}, !- HVAC Component
  {25695e8e-1edf-4539-b7a9-086c4188b5a0}; !- Port 1

OS:Sizing:Zone,
  {00f2b712-f1a1-45d0-9b31-8a58431bd702}, !- Handle
  {cbbec90d-18db-4a3b-b43b-a55561ba5b48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d375e9c-5bce-436b-939e-26cb127320ac}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {cbbec90d-18db-4a3b-b43b-a55561ba5b48}, !- Thermal Zone
  {c0953933-9952-4a51-bd5e-9e1a43cf62ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {702bb3a5-d4b8-4114-a2b4-8e9ef04cc468}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6881aeb1-0ee2-46a2-a72d-d15d15e02ade}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {25bfc841-90ca-4720-b446-1e8faa894172}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67d4c613-845c-4660-9df6-5feba96c9987}, !- Handle
  Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea444340-97bd-4326-8216-ec17e456b9c5}, !- Zone Air Inlet Port List
  {7fdc9bd0-2ad8-45ea-a315-5f825b8e686d}, !- Zone Air Exhaust Port List
  {922bcbbc-cbb2-440f-b494-83379c10dfb2}, !- Zone Air Node Name
  {e13af876-b325-4141-8017-6437961940df}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4835449c-8ade-4db5-882b-49ab4b2cdf39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8beb301-30b4-4d67-a559-25f832b2f16e}, !- Handle
  Node 13,                                !- Name
  {922bcbbc-cbb2-440f-b494-83379c10dfb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {922bcbbc-cbb2-440f-b494-83379c10dfb2}, !- Handle
  {76d1255d-3aac-4190-809f-2234d5d2b2b4}, !- Name
  {67d4c613-845c-4660-9df6-5feba96c9987}, !- Source Object
  11,                                     !- Outlet Port
  {e8beb301-30b4-4d67-a559-25f832b2f16e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea444340-97bd-4326-8216-ec17e456b9c5}, !- Handle
  {6e311295-677c-4930-ad02-b919090288a1}, !- Name
  {67d4c613-845c-4660-9df6-5feba96c9987}, !- HVAC Component
  {8e373a29-3ea3-493c-b89c-c55473fab6aa}, !- Port 1
  {7e93363d-9b28-46b3-8d51-06051e697ae8}; !- Port 2

OS:PortList,
  {7fdc9bd0-2ad8-45ea-a315-5f825b8e686d}, !- Handle
  {70ec3257-f995-407e-b8d3-3568ce45ed68}, !- Name
  {67d4c613-845c-4660-9df6-5feba96c9987}, !- HVAC Component
  {2906fd47-f686-4b3c-a5e6-343697d8ec2b}; !- Port 1

OS:Sizing:Zone,
  {5c23dfb7-bc0c-4840-a596-f724524b9c61}, !- Handle
  {67d4c613-845c-4660-9df6-5feba96c9987}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b321d75-b294-4336-8703-d011e87b65e7}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {67d4c613-845c-4660-9df6-5feba96c9987}, !- Thermal Zone
  {c716b5ca-4d07-4ef2-b0bb-447fb708846c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0d669b98-b263-4978-a5cc-e359d5712e3e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {27bb45d7-fc70-4a29-a741-a07993830697}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4835449c-8ade-4db5-882b-49ab4b2cdf39}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a9dcbe03-f80b-4013-a864-a7896e10ae43}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db942c6d-965f-4bb4-a931-1a3ec6601a68}, !- Zone Air Inlet Port List
  {a057486e-05ab-4e68-8dd9-4f5a4078912b}, !- Zone Air Exhaust Port List
  {c03d64c7-3c72-425a-b94b-a72e9c342cad}, !- Zone Air Node Name
  {7194c3c6-a3e0-4b45-a7d0-bb97965ac1ad}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2dbb97a-cd8d-428d-b8b7-bb3c2075800a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52e7ed1a-5d5f-43b4-8d32-1ccf80f9c576}, !- Handle
  Node 14,                                !- Name
  {c03d64c7-3c72-425a-b94b-a72e9c342cad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c03d64c7-3c72-425a-b94b-a72e9c342cad}, !- Handle
  {b4177d28-3596-4297-97fe-32667251caa8}, !- Name
  {a9dcbe03-f80b-4013-a864-a7896e10ae43}, !- Source Object
  11,                                     !- Outlet Port
  {52e7ed1a-5d5f-43b4-8d32-1ccf80f9c576}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db942c6d-965f-4bb4-a931-1a3ec6601a68}, !- Handle
  {2fdd5eb7-bda8-495c-850a-800a081b7d1e}, !- Name
  {a9dcbe03-f80b-4013-a864-a7896e10ae43}, !- HVAC Component
  {e2fc7a35-1f0e-4b30-ab82-b03d54e104d7}, !- Port 1
  {7201920e-7c77-49a5-ba7e-7ca00da4aefa}; !- Port 2

OS:PortList,
  {a057486e-05ab-4e68-8dd9-4f5a4078912b}, !- Handle
  {583b95fd-5e82-47af-977a-e8de23e034b9}, !- Name
  {a9dcbe03-f80b-4013-a864-a7896e10ae43}, !- HVAC Component
  {aa2da6df-fdeb-43d7-8794-a9ef33c3907a}; !- Port 1

OS:Sizing:Zone,
  {2d78d6b2-57cb-40bf-8155-2721978f1857}, !- Handle
  {a9dcbe03-f80b-4013-a864-a7896e10ae43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b57e81dc-a593-497f-bade-71fcec8fd1d8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {a9dcbe03-f80b-4013-a864-a7896e10ae43}, !- Thermal Zone
  {2cb8d6a9-911e-43ea-be6e-bd7e054a9242}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {48be77ab-676e-4a4d-b5b1-e15ca75fffc6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {be493594-2e8f-4225-a5d9-4b2dc64c3d43}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b2dbb97a-cd8d-428d-b8b7-bb3c2075800a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19e3d1ba-dd63-4669-bb22-421c57f62d02}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63ccb5ce-9c09-469f-8992-aba2eb2f5e68}, !- Zone Air Inlet Port List
  {be876e26-4aca-474c-9933-e5aaa2dde1eb}, !- Zone Air Exhaust Port List
  {1ccdf423-6ee4-4332-a3e1-d506ebe60b56}, !- Zone Air Node Name
  {ad5f9376-26c6-4344-a4b6-f2e8bc22a9e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abd47434-a58b-42a8-b491-ad5576fd8347}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c51c1670-cfe0-44e3-8a62-ca4dc45a0658}, !- Handle
  Node 15,                                !- Name
  {1ccdf423-6ee4-4332-a3e1-d506ebe60b56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ccdf423-6ee4-4332-a3e1-d506ebe60b56}, !- Handle
  {001ef375-c248-4aed-8eaf-a52a826e45f5}, !- Name
  {19e3d1ba-dd63-4669-bb22-421c57f62d02}, !- Source Object
  11,                                     !- Outlet Port
  {c51c1670-cfe0-44e3-8a62-ca4dc45a0658}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63ccb5ce-9c09-469f-8992-aba2eb2f5e68}, !- Handle
  {357f2c4c-8e41-46a0-821e-0eedc52e46dd}, !- Name
  {19e3d1ba-dd63-4669-bb22-421c57f62d02}, !- HVAC Component
  {8223d9db-1960-4e9a-a481-0360c5ee2e9b}, !- Port 1
  {a871ec5a-4c5a-494a-b37f-ec116f4f8733}; !- Port 2

OS:PortList,
  {be876e26-4aca-474c-9933-e5aaa2dde1eb}, !- Handle
  {dcaa5065-7cff-4e1c-a57f-c3766f638b26}, !- Name
  {19e3d1ba-dd63-4669-bb22-421c57f62d02}, !- HVAC Component
  {f78136d7-86d9-4bb7-adda-0edfed8e3dcf}; !- Port 1

OS:Sizing:Zone,
  {45e75bd9-36d7-42df-86e9-ee4c8758f9fd}, !- Handle
  {19e3d1ba-dd63-4669-bb22-421c57f62d02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b65fdeab-2f3f-43a0-9253-1f772e14ffa3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {19e3d1ba-dd63-4669-bb22-421c57f62d02}, !- Thermal Zone
  {b487b687-16b8-4ddc-8643-088b8b69eb12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ea07bebb-e809-4fc9-88e3-68abe56d2d26}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4ad082b7-a5dc-459d-b105-09aef326f609}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {abd47434-a58b-42a8-b491-ad5576fd8347}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de8a2d00-ede9-4488-885c-7c3c47b0ff12}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5293bd93-deef-4e5c-ad62-caa40ab54fe7}, !- Zone Air Inlet Port List
  {593cfac5-3553-4b02-95cf-d838567b7591}, !- Zone Air Exhaust Port List
  {9bd44202-a827-43b8-96d6-eabc493369eb}, !- Zone Air Node Name
  {bcf788e9-a630-4bb8-8844-ba59b3a3fcaa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {003565d0-4a33-40ca-9aaa-68004318572b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a40e860c-46a0-424a-8ab6-86c8573527aa}, !- Handle
  Node 16,                                !- Name
  {9bd44202-a827-43b8-96d6-eabc493369eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bd44202-a827-43b8-96d6-eabc493369eb}, !- Handle
  {1e547156-0a10-4562-bc8b-e3e6eab7762c}, !- Name
  {de8a2d00-ede9-4488-885c-7c3c47b0ff12}, !- Source Object
  11,                                     !- Outlet Port
  {a40e860c-46a0-424a-8ab6-86c8573527aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5293bd93-deef-4e5c-ad62-caa40ab54fe7}, !- Handle
  {e46433e0-c345-4d13-8cbc-f285e70b8fc1}, !- Name
  {de8a2d00-ede9-4488-885c-7c3c47b0ff12}, !- HVAC Component
  {c5c1ddcb-66a6-410d-9792-e2655cc9739c}, !- Port 1
  {b457cd4f-4145-437c-bfee-a4220521f703}; !- Port 2

OS:PortList,
  {593cfac5-3553-4b02-95cf-d838567b7591}, !- Handle
  {247020cd-ce31-474d-900f-1ee0d4f9baee}, !- Name
  {de8a2d00-ede9-4488-885c-7c3c47b0ff12}, !- HVAC Component
  {1e102dd4-f04a-48c4-a3b1-54dd50c0489b}; !- Port 1

OS:Sizing:Zone,
  {f6343d9b-a86f-4c55-b3f6-50889709c0e4}, !- Handle
  {de8a2d00-ede9-4488-885c-7c3c47b0ff12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f273300-9ca7-4b92-b91e-9623cf632516}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {de8a2d00-ede9-4488-885c-7c3c47b0ff12}, !- Thermal Zone
  {2dce6e4a-61f2-4b32-a780-8461aecd294b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cbb24e17-8d69-413d-8281-b15a28223edf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {606912f7-8c06-476d-8855-bd1bbe848841}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {003565d0-4a33-40ca-9aaa-68004318572b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0bfa064-5d9c-4038-b27c-d9dbee9e4c2d}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4928638a-e5bb-4a69-8d64-14125a8d8a2b}, !- Zone Air Inlet Port List
  {0ad4d929-abfc-4276-86b2-8c85c1f96c7c}, !- Zone Air Exhaust Port List
  {35fcd0b3-75d9-4c53-bd1b-57053f724106}, !- Zone Air Node Name
  {79037ec9-4461-4d1c-8ee8-9cb73d5c26bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9eb185d0-e5a1-4d00-986e-52a51d40b8af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a168ea84-486b-4807-ac45-8d9ca7187f8c}, !- Handle
  Node 17,                                !- Name
  {35fcd0b3-75d9-4c53-bd1b-57053f724106}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35fcd0b3-75d9-4c53-bd1b-57053f724106}, !- Handle
  {1a38af61-6baa-4626-96f6-601f8f49f331}, !- Name
  {d0bfa064-5d9c-4038-b27c-d9dbee9e4c2d}, !- Source Object
  11,                                     !- Outlet Port
  {a168ea84-486b-4807-ac45-8d9ca7187f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4928638a-e5bb-4a69-8d64-14125a8d8a2b}, !- Handle
  {625f6ab3-c3b4-4d8d-b37e-76ea1459a200}, !- Name
  {d0bfa064-5d9c-4038-b27c-d9dbee9e4c2d}, !- HVAC Component
  {24063707-7ba2-4ed0-a5ab-16af4df8abfb}, !- Port 1
  {2c9c8522-0041-405c-ad02-0b1519160b41}; !- Port 2

OS:PortList,
  {0ad4d929-abfc-4276-86b2-8c85c1f96c7c}, !- Handle
  {48f3f443-a4e5-4b46-8b58-14ba7face890}, !- Name
  {d0bfa064-5d9c-4038-b27c-d9dbee9e4c2d}, !- HVAC Component
  {1976d427-688f-4be7-bc91-72d78155c1ed}; !- Port 1

OS:Sizing:Zone,
  {bdc9c187-3548-45b0-b4a9-8575cf8db2e0}, !- Handle
  {d0bfa064-5d9c-4038-b27c-d9dbee9e4c2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5ec6462-6daf-4cc9-a11d-f9933a4df5b8}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {d0bfa064-5d9c-4038-b27c-d9dbee9e4c2d}, !- Thermal Zone
  {29f2bf3a-edca-49ed-af58-b8f9229c3a26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fdf9901c-81c5-4767-a4e1-2de4d2369e39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {90783b10-c912-4c00-8fcb-2a81fd242c91}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {9eb185d0-e5a1-4d00-986e-52a51d40b8af}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aac0ee9c-a313-4639-888a-a2081f3c4821}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e2ac6ae-b81e-4654-9c23-9f82dee596eb}, !- Zone Air Inlet Port List
  {1fb0eace-6709-48d0-a1ae-e14aeb807556}, !- Zone Air Exhaust Port List
  {f74bedae-22b5-41b1-9a74-fa59122a7d13}, !- Zone Air Node Name
  {d444cc4c-abce-47cf-84ca-bd3474bda08e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a77a3c5-e6ff-42b5-aa8d-83109f059780}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca01b72a-f196-44f3-b72e-6e6d07b7e63e}, !- Handle
  Node 18,                                !- Name
  {f74bedae-22b5-41b1-9a74-fa59122a7d13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f74bedae-22b5-41b1-9a74-fa59122a7d13}, !- Handle
  {e58acc37-5a53-43ee-8d12-e9498b0c63f3}, !- Name
  {aac0ee9c-a313-4639-888a-a2081f3c4821}, !- Source Object
  11,                                     !- Outlet Port
  {ca01b72a-f196-44f3-b72e-6e6d07b7e63e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e2ac6ae-b81e-4654-9c23-9f82dee596eb}, !- Handle
  {f72f3dd7-e988-46ce-ba3c-a5d3eef8dc19}, !- Name
  {aac0ee9c-a313-4639-888a-a2081f3c4821}, !- HVAC Component
  {0048760b-4a4a-4ee0-bb87-6a55d04b0f30}, !- Port 1
  {3c7b3b33-e760-4a19-af27-b4b41fbac441}; !- Port 2

OS:PortList,
  {1fb0eace-6709-48d0-a1ae-e14aeb807556}, !- Handle
  {96659c01-9d2b-4bbb-9578-3a9a9561bfdc}, !- Name
  {aac0ee9c-a313-4639-888a-a2081f3c4821}, !- HVAC Component
  {a730f90b-c1b5-4163-b7c0-1ce34e1bb7f9}; !- Port 1

OS:Sizing:Zone,
  {8e116563-cfde-4b7b-af13-c64ecba1d846}, !- Handle
  {aac0ee9c-a313-4639-888a-a2081f3c4821}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94917952-c4ed-4a05-9cfa-2e5ca34acfec}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {aac0ee9c-a313-4639-888a-a2081f3c4821}, !- Thermal Zone
  {651d573c-f3d1-4a7c-9304-f28739c457a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {84dc3fbc-4d36-4f6a-bda8-a2752d143a7f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8733353d-ab41-43f7-b9e4-d8a21e26e7d4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {2a77a3c5-e6ff-42b5-aa8d-83109f059780}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c1c1933-ba67-4f79-b1ca-1ef91ec2350f}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {638a3f6f-3a9a-4c5e-9dca-8fbc0348439a}, !- Zone Air Inlet Port List
  {aa13943c-d4c3-4244-a65f-ce3b9c40ff18}, !- Zone Air Exhaust Port List
  {c7ccd1e7-bebc-4775-9479-2028167e6e46}, !- Zone Air Node Name
  {c59163fd-a7dc-4194-bd51-2081a9ff158b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c40df342-a3dd-4717-a76c-fbac070b55dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ebff2ff-3408-4a92-88b3-d5c67afb6592}, !- Handle
  Node 19,                                !- Name
  {c7ccd1e7-bebc-4775-9479-2028167e6e46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7ccd1e7-bebc-4775-9479-2028167e6e46}, !- Handle
  {71ba615c-59c2-4a5a-9ae4-e6643cce8351}, !- Name
  {8c1c1933-ba67-4f79-b1ca-1ef91ec2350f}, !- Source Object
  11,                                     !- Outlet Port
  {3ebff2ff-3408-4a92-88b3-d5c67afb6592}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {638a3f6f-3a9a-4c5e-9dca-8fbc0348439a}, !- Handle
  {e4979c80-1cc3-403e-9ae7-2060c98d43e4}, !- Name
  {8c1c1933-ba67-4f79-b1ca-1ef91ec2350f}, !- HVAC Component
  {eb93e6a1-abf4-4502-95a0-29850d974901}, !- Port 1
  {a6f3fcb4-33f3-4347-90c8-6f307f1b2e50}; !- Port 2

OS:PortList,
  {aa13943c-d4c3-4244-a65f-ce3b9c40ff18}, !- Handle
  {dd85f9ff-c175-4e63-94bd-35efd2fc130f}, !- Name
  {8c1c1933-ba67-4f79-b1ca-1ef91ec2350f}, !- HVAC Component
  {fe346bd3-206c-49a8-a715-005b3c181225}; !- Port 1

OS:Sizing:Zone,
  {04298fff-5bfa-43a8-86b6-780fa7249228}, !- Handle
  {8c1c1933-ba67-4f79-b1ca-1ef91ec2350f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f921f6f-4d9c-429f-8604-19acec650a37}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {8c1c1933-ba67-4f79-b1ca-1ef91ec2350f}, !- Thermal Zone
  {30303124-b145-47dd-b607-7e2510c60c48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8cdf5360-4518-44e7-a7a0-e2b39bb64a34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6249b90e-1f78-4626-9962-b11325e872c5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c40df342-a3dd-4717-a76c-fbac070b55dd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8f85ad1-75f9-4883-9735-a5ff9bbe9dfa}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1c6a0d0-1c2e-44bf-af1c-0423962c2fce}, !- Zone Air Inlet Port List
  {e6abf084-0732-4bc8-9b88-47a4f7ceb79a}, !- Zone Air Exhaust Port List
  {a8af1046-b56a-4d7b-8e9c-024e2a8aa68c}, !- Zone Air Node Name
  {129e784f-bdc6-4676-ad32-0d5674c9e251}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fbf39e9-4848-41dd-aa35-a6bb1cfd9ece}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d5db610-8137-44c1-80b1-fa1b5ea310df}, !- Handle
  Node 20,                                !- Name
  {a8af1046-b56a-4d7b-8e9c-024e2a8aa68c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8af1046-b56a-4d7b-8e9c-024e2a8aa68c}, !- Handle
  {f14873c8-19a7-4473-9cc1-faf6f907c680}, !- Name
  {a8f85ad1-75f9-4883-9735-a5ff9bbe9dfa}, !- Source Object
  11,                                     !- Outlet Port
  {8d5db610-8137-44c1-80b1-fa1b5ea310df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1c6a0d0-1c2e-44bf-af1c-0423962c2fce}, !- Handle
  {7e353a40-6e84-490f-bb2a-3f9e6da7352b}, !- Name
  {a8f85ad1-75f9-4883-9735-a5ff9bbe9dfa}, !- HVAC Component
  {95fee59c-612c-4001-a942-3a4f63947712}, !- Port 1
  {da19dc65-9b6a-4b66-a592-d8ca397a11e3}; !- Port 2

OS:PortList,
  {e6abf084-0732-4bc8-9b88-47a4f7ceb79a}, !- Handle
  {d53d2c65-2def-48c7-81ac-bd77f672cfe7}, !- Name
  {a8f85ad1-75f9-4883-9735-a5ff9bbe9dfa}, !- HVAC Component
  {dcee12bb-0e8e-429d-aa9d-0831ee7db874}; !- Port 1

OS:Sizing:Zone,
  {5c511eea-b60a-42b2-9480-7772f42714e9}, !- Handle
  {a8f85ad1-75f9-4883-9735-a5ff9bbe9dfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acbbcc7f-1cac-4e23-94b4-eaf237d46920}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {a8f85ad1-75f9-4883-9735-a5ff9bbe9dfa}, !- Thermal Zone
  {06590791-90c0-47aa-9dc7-8df8450daed4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {967fd677-dfa1-495e-94d1-feae419d55c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bb5d654f-d759-47b0-bd10-379d161dce18}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {3fbf39e9-4848-41dd-aa35-a6bb1cfd9ece}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a259381d-b981-4a6b-8bf3-e2550f2052ff}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae60bfcf-a3d7-453b-95b9-2d2774ed90dc}, !- Zone Air Inlet Port List
  {b8127fa1-fab2-4edf-a325-3ff7c3221926}, !- Zone Air Exhaust Port List
  {7b5dfda6-6190-4287-b378-c1073a873dde}, !- Zone Air Node Name
  {2e059d6f-1d6e-4d8d-9075-dde740d82b07}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c94ea30-551d-4cb2-925e-fb07a2f7d238}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52cf5a59-68d9-4464-a366-343c5df6dc6d}, !- Handle
  Node 21,                                !- Name
  {7b5dfda6-6190-4287-b378-c1073a873dde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b5dfda6-6190-4287-b378-c1073a873dde}, !- Handle
  {f69cb9c7-4bdd-453e-9b66-6286500acc7f}, !- Name
  {a259381d-b981-4a6b-8bf3-e2550f2052ff}, !- Source Object
  11,                                     !- Outlet Port
  {52cf5a59-68d9-4464-a366-343c5df6dc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae60bfcf-a3d7-453b-95b9-2d2774ed90dc}, !- Handle
  {b8d21b07-a6e1-4209-91e0-3cc874620396}, !- Name
  {a259381d-b981-4a6b-8bf3-e2550f2052ff}, !- HVAC Component
  {069578c2-eed7-4ebd-8492-d4f0d95c30fc}, !- Port 1
  {906b688f-63ce-45d9-9b80-4b8adcd187df}; !- Port 2

OS:PortList,
  {b8127fa1-fab2-4edf-a325-3ff7c3221926}, !- Handle
  {ad02ecc1-2b16-4d0d-8105-4bda9309c659}, !- Name
  {a259381d-b981-4a6b-8bf3-e2550f2052ff}, !- HVAC Component
  {17c3c8d9-fd31-443e-9213-3c41ba4e1522}; !- Port 1

OS:Sizing:Zone,
  {f5bbf0c3-207b-4c18-8b82-e22c252efdf8}, !- Handle
  {a259381d-b981-4a6b-8bf3-e2550f2052ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7d4001a-2891-4962-b538-4ad669a07779}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {a259381d-b981-4a6b-8bf3-e2550f2052ff}, !- Thermal Zone
  {79008a00-b147-464d-b431-a8bdb1c18031}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {09df7e02-7f37-471d-829c-d4615be6203b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {de42e3a1-d452-4d0c-92eb-476234d34364}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {9c94ea30-551d-4cb2-925e-fb07a2f7d238}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e76e756-0928-46e4-a79d-0b19dfc82e5e}, !- Handle
  Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e05f93f4-891e-4291-9a0a-2017f7c7afb8}, !- Zone Air Inlet Port List
  {b355efe3-d93d-41e9-8801-fe1eb3a84f14}, !- Zone Air Exhaust Port List
  {d19fe180-5cd3-4a34-b048-9cbe1594fc57}, !- Zone Air Node Name
  {afb34a58-8f56-4feb-a700-a9fae6b1139f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {298d60ce-e5ed-4dbd-a151-b5c5f749daea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {304982e0-8a74-4ef9-9f4c-5cdf0c2144c7}, !- Handle
  Node 22,                                !- Name
  {d19fe180-5cd3-4a34-b048-9cbe1594fc57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d19fe180-5cd3-4a34-b048-9cbe1594fc57}, !- Handle
  {9774e46d-ff10-40ff-b387-5b1649e17ba3}, !- Name
  {9e76e756-0928-46e4-a79d-0b19dfc82e5e}, !- Source Object
  11,                                     !- Outlet Port
  {304982e0-8a74-4ef9-9f4c-5cdf0c2144c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e05f93f4-891e-4291-9a0a-2017f7c7afb8}, !- Handle
  {aa31db1b-33e8-4f2d-8d1a-7b000ed6e8ef}, !- Name
  {9e76e756-0928-46e4-a79d-0b19dfc82e5e}, !- HVAC Component
  {10f1b02a-a013-48da-aed1-071d45d9de1f}, !- Port 1
  {b6824159-c555-41f9-b4e8-bd0575abd2e3}; !- Port 2

OS:PortList,
  {b355efe3-d93d-41e9-8801-fe1eb3a84f14}, !- Handle
  {0ee050e2-f114-4c7f-ae0e-72e31f778235}, !- Name
  {9e76e756-0928-46e4-a79d-0b19dfc82e5e}, !- HVAC Component
  {dd7bca2e-df79-4893-ae17-1919d4b0b8ef}; !- Port 1

OS:Sizing:Zone,
  {988f4c71-9394-44d0-8f11-749c7e2f670e}, !- Handle
  {9e76e756-0928-46e4-a79d-0b19dfc82e5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01fc38ce-7955-47da-993f-3c0febc26a9f}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {9e76e756-0928-46e4-a79d-0b19dfc82e5e}, !- Thermal Zone
  {24dd4bd8-79b4-4f58-801a-7d51660292a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {27a9f849-2e08-4433-a9e4-bd141ee46ff4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2cce0a8a-e16b-43c8-8329-3b1699114a96}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {298d60ce-e5ed-4dbd-a151-b5c5f749daea}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95de43dd-b58c-4cc7-9969-ed5142c77702}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {524006f4-0035-4120-993c-928ee57e1b29}, !- Zone Air Inlet Port List
  {918d1450-6cc7-46c1-9ad8-61f2c9046799}, !- Zone Air Exhaust Port List
  {3986c9b8-973c-45ef-98b5-37dfe6b8bf7f}, !- Zone Air Node Name
  {5a59dd56-5803-4be9-a16a-97c403f2578a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2344224b-fa56-4e41-b884-25d10e0df8d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2728120d-e83b-42e6-84a9-a3a64785582a}, !- Handle
  Node 23,                                !- Name
  {3986c9b8-973c-45ef-98b5-37dfe6b8bf7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3986c9b8-973c-45ef-98b5-37dfe6b8bf7f}, !- Handle
  {2e0e086b-818a-4b07-89a0-cbb71f8fae0e}, !- Name
  {95de43dd-b58c-4cc7-9969-ed5142c77702}, !- Source Object
  11,                                     !- Outlet Port
  {2728120d-e83b-42e6-84a9-a3a64785582a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {524006f4-0035-4120-993c-928ee57e1b29}, !- Handle
  {ae2d91c0-b5fa-4ef0-a145-81ea0ff7bd98}, !- Name
  {95de43dd-b58c-4cc7-9969-ed5142c77702}, !- HVAC Component
  {084b73e2-560e-4394-9e2c-012b6d6ddd4b}, !- Port 1
  {904e5ffa-4ac0-4d6f-b725-0cd47bb04149}; !- Port 2

OS:PortList,
  {918d1450-6cc7-46c1-9ad8-61f2c9046799}, !- Handle
  {5c0bac9f-0f6e-4f46-ab35-51c3f6368c7d}, !- Name
  {95de43dd-b58c-4cc7-9969-ed5142c77702}, !- HVAC Component
  {eb03a039-6f59-456c-ab03-4352cbceb33b}; !- Port 1

OS:Sizing:Zone,
  {be102777-9344-43df-80d7-31b0d4007650}, !- Handle
  {95de43dd-b58c-4cc7-9969-ed5142c77702}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99763bcf-dd38-4f7e-b564-4d2dfeb9c74e}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {95de43dd-b58c-4cc7-9969-ed5142c77702}, !- Thermal Zone
  {2dc5843c-2103-409a-b2d7-34060992b71e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {81232c07-093b-491f-893a-0f40cb6b10b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7aa31925-570e-4458-8283-ead035d0d44f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {2344224b-fa56-4e41-b884-25d10e0df8d9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a4ca21a-2403-414e-9840-844cc3596f23}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {053cf416-0a8e-4921-a286-6a152f8af263}, !- Zone Air Inlet Port List
  {fe7d12ac-0dbb-41e9-a44d-5fb50244eb42}, !- Zone Air Exhaust Port List
  {5330b48a-5cbf-491b-8684-7ec36f761361}, !- Zone Air Node Name
  {aa085048-308a-4ce5-9aa0-5308b4bc88a2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a967f0f1-d4e3-48ad-a349-43de0d0f594c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b1e3b16-a7f1-437d-a565-66682639b8aa}, !- Handle
  Node 24,                                !- Name
  {5330b48a-5cbf-491b-8684-7ec36f761361}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5330b48a-5cbf-491b-8684-7ec36f761361}, !- Handle
  {c15dea46-7980-4d28-a637-0a1391880f0d}, !- Name
  {2a4ca21a-2403-414e-9840-844cc3596f23}, !- Source Object
  11,                                     !- Outlet Port
  {5b1e3b16-a7f1-437d-a565-66682639b8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {053cf416-0a8e-4921-a286-6a152f8af263}, !- Handle
  {71deccd7-6c5e-4169-99ef-bbf8d197a37c}, !- Name
  {2a4ca21a-2403-414e-9840-844cc3596f23}, !- HVAC Component
  {806d826d-e3d0-464f-a1c3-880663f50ded}, !- Port 1
  {a930025e-ade5-4444-a73e-288077e5d088}; !- Port 2

OS:PortList,
  {fe7d12ac-0dbb-41e9-a44d-5fb50244eb42}, !- Handle
  {b498cf38-0a04-46e6-92ec-6de7ce2d4299}, !- Name
  {2a4ca21a-2403-414e-9840-844cc3596f23}, !- HVAC Component
  {bcab7287-07df-4905-9006-b5260827edf8}; !- Port 1

OS:Sizing:Zone,
  {e2cecffe-b854-4ffd-99b4-c976405d697b}, !- Handle
  {2a4ca21a-2403-414e-9840-844cc3596f23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9edf5c0e-08f7-4deb-a3e2-7036ede7cf0f}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {2a4ca21a-2403-414e-9840-844cc3596f23}, !- Thermal Zone
  {ba7b162e-d689-428b-bf5f-b8e95a953da8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6ded1a4f-5c74-453e-9520-2e52229eb5aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {addf50c5-7973-41ce-8cb8-96497297b34f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a967f0f1-d4e3-48ad-a349-43de0d0f594c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67781ab3-051d-4092-87cb-16c5a1d26ca3}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bfaa6cb-2de0-4baf-b8d2-d2ef74a6fc7a}, !- Zone Air Inlet Port List
  {7ac5f56f-9c69-4df3-8c43-db30d113b8c2}, !- Zone Air Exhaust Port List
  {729f7fca-cb4c-4bd5-aeb1-cd5be48d06d8}, !- Zone Air Node Name
  {dfcf9257-a079-4e3f-9726-9ab28a033bbd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44194a40-2b09-4fd5-ac4e-9fd493bbf151}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {915e5011-3234-4bb2-bcd1-4c3829f184c4}, !- Handle
  Node 25,                                !- Name
  {729f7fca-cb4c-4bd5-aeb1-cd5be48d06d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {729f7fca-cb4c-4bd5-aeb1-cd5be48d06d8}, !- Handle
  {17daf1d6-4b71-4f75-b4be-06e1cc77d9b9}, !- Name
  {67781ab3-051d-4092-87cb-16c5a1d26ca3}, !- Source Object
  11,                                     !- Outlet Port
  {915e5011-3234-4bb2-bcd1-4c3829f184c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bfaa6cb-2de0-4baf-b8d2-d2ef74a6fc7a}, !- Handle
  {12351ddd-a8a0-41bb-8778-4ec9f618c0d7}, !- Name
  {67781ab3-051d-4092-87cb-16c5a1d26ca3}, !- HVAC Component
  {9976b99f-8347-4633-bbfa-3b6a48d15400}, !- Port 1
  {b359f559-267f-4c93-ab33-93d96f5be5f7}; !- Port 2

OS:PortList,
  {7ac5f56f-9c69-4df3-8c43-db30d113b8c2}, !- Handle
  {f260b947-1bb2-48d0-bad6-d489a8d35808}, !- Name
  {67781ab3-051d-4092-87cb-16c5a1d26ca3}, !- HVAC Component
  {432a512b-8590-430b-bc56-595b30d20e84}; !- Port 1

OS:Sizing:Zone,
  {8ec7a214-fe74-4b2a-b37e-8db412ebe0cf}, !- Handle
  {67781ab3-051d-4092-87cb-16c5a1d26ca3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e29ed9da-5d24-4936-9967-496fb44f0ca6}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {67781ab3-051d-4092-87cb-16c5a1d26ca3}, !- Thermal Zone
  {84d62f03-2a39-4f08-9e58-6ad33a5df680}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8696c939-c4ea-4da2-a8d0-6d36b039e2d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {91286487-6f24-48ed-8a73-503060a85937}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {44194a40-2b09-4fd5-ac4e-9fd493bbf151}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cd08a9d-b7e8-4ebc-85e4-ab07b1b040f7}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0edf1954-da23-46bf-b063-e80e2e928819}, !- Zone Air Inlet Port List
  {058e0b86-09c4-4678-a6b4-b2dae982bc13}, !- Zone Air Exhaust Port List
  {83a4390a-0f81-46af-9c6c-9a819badbcda}, !- Zone Air Node Name
  {eb8405e1-6eaf-47fe-a738-209c09f0645a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54ca1e2d-c3ee-498d-b556-9210a63fb361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e91187da-d3ee-4314-b766-b17a83854fae}, !- Handle
  Node 26,                                !- Name
  {83a4390a-0f81-46af-9c6c-9a819badbcda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a4390a-0f81-46af-9c6c-9a819badbcda}, !- Handle
  {4d3517d9-8ba9-4814-83f5-333aac796016}, !- Name
  {9cd08a9d-b7e8-4ebc-85e4-ab07b1b040f7}, !- Source Object
  11,                                     !- Outlet Port
  {e91187da-d3ee-4314-b766-b17a83854fae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0edf1954-da23-46bf-b063-e80e2e928819}, !- Handle
  {0de4b8b0-4aa0-4eba-ace1-57aee6a8b56e}, !- Name
  {9cd08a9d-b7e8-4ebc-85e4-ab07b1b040f7}, !- HVAC Component
  {3a545564-4c08-489f-85f5-4b855aa437d9}, !- Port 1
  {c4b0cf08-1f4c-4054-875e-10198754f230}; !- Port 2

OS:PortList,
  {058e0b86-09c4-4678-a6b4-b2dae982bc13}, !- Handle
  {83662a17-828a-4a84-babd-6305486fdaec}, !- Name
  {9cd08a9d-b7e8-4ebc-85e4-ab07b1b040f7}, !- HVAC Component
  {4c524503-8b3e-4bd7-b47a-b357f7dd4994}; !- Port 1

OS:Sizing:Zone,
  {f737f617-9464-40bc-8886-990ebf5e4522}, !- Handle
  {9cd08a9d-b7e8-4ebc-85e4-ab07b1b040f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a6f1098-d1db-4dcc-a8f0-e29f656746a3}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {9cd08a9d-b7e8-4ebc-85e4-ab07b1b040f7}, !- Thermal Zone
  {992f5939-64af-49b5-94cb-bf22f86e3218}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a4a0c30d-fb6b-4b65-9f95-e831bdfcc82a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {50de6afd-0928-405f-8c5a-fd660cb43aaf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {54ca1e2d-c3ee-498d-b556-9210a63fb361}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {10bf2da9-dd6a-479c-acfa-b32b4db2a8e3}, !- Heating Setpoint Temperature Schedule Name
  {6bb5ad90-8371-4093-a5f4-334e6970f53e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53fdca58-547b-4f10-a2e7-d5cd7511155f}, !- Handle
  Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69acdf93-6997-47b0-bbe4-b8dac9f30311}, !- Zone Air Inlet Port List
  {bb8fe081-45db-48ab-bd0b-9af671447088}, !- Zone Air Exhaust Port List
  {d474cee9-7682-4ec3-9dd6-a82c206768de}, !- Zone Air Node Name
  {11f153fe-8036-444b-b160-44dc016cb719}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c45f4fad-c65b-4b41-8977-6e35169bf3ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57582a65-fc81-424c-b72e-c8eb5078c3dd}, !- Handle
  Node 27,                                !- Name
  {d474cee9-7682-4ec3-9dd6-a82c206768de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d474cee9-7682-4ec3-9dd6-a82c206768de}, !- Handle
  {37e10db5-b75a-44ad-b23b-c464acd2db57}, !- Name
  {53fdca58-547b-4f10-a2e7-d5cd7511155f}, !- Source Object
  11,                                     !- Outlet Port
  {57582a65-fc81-424c-b72e-c8eb5078c3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69acdf93-6997-47b0-bbe4-b8dac9f30311}, !- Handle
  {99b4ff3d-43a2-452e-986a-d57dec4476f3}, !- Name
  {53fdca58-547b-4f10-a2e7-d5cd7511155f}, !- HVAC Component
  {823398bd-78c8-4713-b6d2-4dd30e37ac5d}; !- Port 1

OS:PortList,
  {bb8fe081-45db-48ab-bd0b-9af671447088}, !- Handle
  {8fe51a32-6f68-46b5-8fcc-f8c34fd8f9a1}, !- Name
  {53fdca58-547b-4f10-a2e7-d5cd7511155f}; !- HVAC Component

OS:Sizing:Zone,
  {7d6b202b-e6ae-4f0d-90fb-c16cb5b069c3}, !- Handle
  {53fdca58-547b-4f10-a2e7-d5cd7511155f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {018e5e80-09c8-48b3-a586-2f088e4f7828}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {53fdca58-547b-4f10-a2e7-d5cd7511155f}, !- Thermal Zone
  {69ab6f85-2897-4e19-bcd6-b5e3ee6ff1f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1bf66a68-efa6-4fae-bb49-e5c52d76489a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c45f4fad-c65b-4b41-8977-6e35169bf3ac}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {f9208520-444c-4b7d-8029-1bbf75f766fc}, !- Heating Setpoint Temperature Schedule Name
  {0b363267-e0d5-4ccb-a520-36f39a04ae5b}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {0639c606-a986-4460-9e59-55801ba501d3}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b1b4b3e9-0882-4fec-b3bd-989e3eb27352}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b98ded28-4f91-46fa-8ed2-5684f241be4b}, !- Plant Side Inlet Node Name
  {9c4cecfa-3900-40a9-a62c-372c15ab3921}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8729619d-bd02-42c5-8677-9f9e61c72d8b}, !- Demand Side Inlet Node Name
  {141476ed-dabb-46a0-946e-8a9ef87b35ef}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b95cd15f-826d-4f22-a800-c7550f1852c3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Demand Mixer Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Demand Splitter Name
  {ddfe9476-d41f-4d82-9b43-26a5c5d95cab}, !- Supply Mixer Name
  {e77a0c48-66c9-455d-81ab-dbcea966539a}; !- Supply Splitter Name

OS:Sizing:Plant,
  {03d4776f-0253-47ec-8122-d66d9585f692}, !- Handle
  {0639c606-a986-4460-9e59-55801ba501d3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {5f90a6f1-aea9-4e30-a401-30cfd8582361}, !- Handle
  Node 28,                                !- Name
  {b98ded28-4f91-46fa-8ed2-5684f241be4b}, !- Inlet Port
  {2e6c6117-0e37-41b5-be52-5822d7dc2cde}; !- Outlet Port

OS:Node,
  {b1b4b3e9-0882-4fec-b3bd-989e3eb27352}, !- Handle
  Node 29,                                !- Name
  {2cf4ac04-1bfb-420a-99f9-b58f7eff4f77}, !- Inlet Port
  {9c4cecfa-3900-40a9-a62c-372c15ab3921}; !- Outlet Port

OS:Node,
  {7133e427-aedd-464d-b048-6bc0407c6ace}, !- Handle
  Node 30,                                !- Name
  {43da6b29-3405-4b9f-84eb-fc738fbc074c}, !- Inlet Port
  {c0b49805-f17c-4a13-bc7e-3027faf34374}; !- Outlet Port

OS:Connector:Mixer,
  {ddfe9476-d41f-4d82-9b43-26a5c5d95cab}, !- Handle
  Connector Mixer 1,                      !- Name
  {f90d370e-e847-4147-a7d4-c8cf72b41942}, !- Outlet Branch Name
  {7456895b-3643-4798-bef2-668f801256df}, !- Inlet Branch Name 1
  {6a43e1ed-acda-4d81-873a-dd655cea8ca0}, !- Inlet Branch Name 2
  {cf3e026c-4a56-491a-8ab2-c1de3c7d4405}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {e77a0c48-66c9-455d-81ab-dbcea966539a}, !- Handle
  Connector Splitter 1,                   !- Name
  {10500e3a-8173-4129-ad7d-161e2f60678c}, !- Inlet Branch Name
  {43da6b29-3405-4b9f-84eb-fc738fbc074c}, !- Outlet Branch Name 1
  {9b84e372-9801-4b69-b022-7b2a01d96ba9}, !- Outlet Branch Name 2
  {21f3a494-47ca-4230-883a-9bffd80a2369}; !- Outlet Branch Name 3

OS:Connection,
  {b98ded28-4f91-46fa-8ed2-5684f241be4b}, !- Handle
  {08539562-b520-4e47-b840-ac4f1e4a7574}, !- Name
  {0639c606-a986-4460-9e59-55801ba501d3}, !- Source Object
  14,                                     !- Outlet Port
  {5f90a6f1-aea9-4e30-a401-30cfd8582361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43da6b29-3405-4b9f-84eb-fc738fbc074c}, !- Handle
  {64fea1b5-f6cb-44ea-b11c-646e3d5c074a}, !- Name
  {e77a0c48-66c9-455d-81ab-dbcea966539a}, !- Source Object
  3,                                      !- Outlet Port
  {7133e427-aedd-464d-b048-6bc0407c6ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4cecfa-3900-40a9-a62c-372c15ab3921}, !- Handle
  {0d54a111-b637-4a8d-9b9e-28d6e6134a11}, !- Name
  {b1b4b3e9-0882-4fec-b3bd-989e3eb27352}, !- Source Object
  3,                                      !- Outlet Port
  {0639c606-a986-4460-9e59-55801ba501d3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {50a1bc3c-6bb5-4976-8760-95cfe78f0f63}, !- Handle
  Node 31,                                !- Name
  {8729619d-bd02-42c5-8677-9f9e61c72d8b}, !- Inlet Port
  {a6b9796a-1222-44f4-a92a-17bb14c3325d}; !- Outlet Port

OS:Node,
  {5abd2d9b-1a07-4bdd-a248-2eff648d2974}, !- Handle
  Node 32,                                !- Name
  {da08872c-4fde-4e71-9e9a-4cb9da8d4a0a}, !- Inlet Port
  {141476ed-dabb-46a0-946e-8a9ef87b35ef}; !- Outlet Port

OS:Node,
  {13957921-7f90-4c36-859c-863c37384f4e}, !- Handle
  Node 33,                                !- Name
  {23fbc7aa-e8da-4565-b0a8-f591063a6cca}, !- Inlet Port
  {3975a889-0e8d-4421-8f31-564f33531051}; !- Outlet Port

OS:Connector:Mixer,
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Handle
  Connector Mixer 2,                      !- Name
  {da08872c-4fde-4e71-9e9a-4cb9da8d4a0a}, !- Outlet Branch Name
  {a3d7d9b1-5adb-4bf5-a2e0-2dafef988cea}, !- Inlet Branch Name 1
  {2c4e7027-3317-4aec-ae62-ecfdc1979a45}, !- Inlet Branch Name 2
  {e1a15618-9474-414b-8297-b84c973707c5}, !- Inlet Branch Name 3
  {23e241ca-b209-4904-b138-216e57b2a419}, !- Inlet Branch Name 4
  {d084c8f2-9a24-4754-8501-ed148078f44c}, !- Inlet Branch Name 5
  {85127d5c-c8d1-4d4d-a052-81db8719a926}, !- Inlet Branch Name 6
  {49f5df7b-e211-4ad1-852d-77903787ea38}, !- Inlet Branch Name 7
  {6ab64506-2bcb-4e25-8914-a79c9946f364}, !- Inlet Branch Name 8
  {b5d24031-db33-45e8-8c7a-b12aa67a088a}, !- Inlet Branch Name 9
  {8ad0b833-e7b6-4bbb-9e65-f432d80b1215}, !- Inlet Branch Name 10
  {a6de8128-c7cf-4132-8987-09e70fcba595}, !- Inlet Branch Name 11
  {40107e3f-ad1c-497a-aba4-becb9b23d899}, !- Inlet Branch Name 12
  {feaaf5c0-9f46-4489-97b1-d3d9e036ceb8}, !- Inlet Branch Name 13
  {1b280a6f-ec81-4fd8-ada7-5c89a18b7b7c}, !- Inlet Branch Name 14
  {64e12e13-2e65-43e3-9662-d9bde20d07f7}, !- Inlet Branch Name 15
  {4eab493f-a646-4d35-8b2c-838f0e05a168}, !- Inlet Branch Name 16
  {29d76567-168f-4da3-9640-2442241efb60}, !- Inlet Branch Name 17
  {c86dd504-35b8-496c-868d-93f976c5b319}, !- Inlet Branch Name 18
  {83f26acf-2ed5-4d79-a5f5-9be751f906b2}, !- Inlet Branch Name 19
  {12a0366f-9036-40ec-a7e3-b39e3e1ba010}, !- Inlet Branch Name 20
  {ee523b5c-d6f8-441c-b706-5530deceb98f}, !- Inlet Branch Name 21
  {ac898e94-c297-44cd-8866-b97231af9303}, !- Inlet Branch Name 22
  {247ef53c-e230-456d-ac24-30fa5b7ac0bc}, !- Inlet Branch Name 23
  {a758bd98-b19a-47d6-b2b1-b6c4861cb624}, !- Inlet Branch Name 24
  {76d2bbb7-e2ce-436a-b099-41c2240fc6ba}, !- Inlet Branch Name 25
  {33472f73-42cf-40f8-9a66-e13188596a3c}, !- Inlet Branch Name 26
  {388e33a4-9ced-49a6-ac3a-68d2ee6e5f9d}, !- Inlet Branch Name 27
  {727f11d6-1783-4d66-9202-96c5b629eed3}; !- Inlet Branch Name 28

OS:Connector:Splitter,
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Handle
  Connector Splitter 2,                   !- Name
  {a6b9796a-1222-44f4-a92a-17bb14c3325d}, !- Inlet Branch Name
  {23fbc7aa-e8da-4565-b0a8-f591063a6cca}, !- Outlet Branch Name 1
  {b0944fcd-db05-4ddf-9efc-a9cfc5d3ff01}, !- Outlet Branch Name 2
  {21192470-f42a-4bf8-b555-a839d4a043da}, !- Outlet Branch Name 3
  {36929e30-1733-4c57-b17e-f5a732c9d933}, !- Outlet Branch Name 4
  {18b03f4f-570f-4930-b305-6db3c8573989}, !- Outlet Branch Name 5
  {2535a8b4-43d2-44ea-ae27-e297f19696c4}, !- Outlet Branch Name 6
  {9c89a124-0571-4771-9c12-311aa6e7d7ae}, !- Outlet Branch Name 7
  {43e6aac1-d571-478f-a461-f9d9c4d050d7}, !- Outlet Branch Name 8
  {79e5e701-6e74-4a4b-9464-6e0b012a58f2}, !- Outlet Branch Name 9
  {61e58bdb-a250-489b-97d8-363be186ec25}, !- Outlet Branch Name 10
  {f2e6b5cd-1c07-4165-8dc1-6e07b7df7cdb}, !- Outlet Branch Name 11
  {29e6be19-ea7f-4de6-9f71-71b16c3407f0}, !- Outlet Branch Name 12
  {fdce171f-4fcf-4ade-81f5-2472a07a2c9e}, !- Outlet Branch Name 13
  {bad37f1e-817d-469c-8829-09d951b4e17e}, !- Outlet Branch Name 14
  {b8eacf14-634d-4955-9d93-ead537efdd9d}, !- Outlet Branch Name 15
  {783873fc-9abc-49a7-a111-7aaaf00a9d64}, !- Outlet Branch Name 16
  {69fb4b92-1fa4-451b-8bb7-bb8844a378bc}, !- Outlet Branch Name 17
  {2903db9a-6713-4f6e-b421-539f3d9b1ea2}, !- Outlet Branch Name 18
  {85a93ad2-58b4-47a0-b0bc-ac14c3b826a2}, !- Outlet Branch Name 19
  {a82cf066-6e6a-4da6-8f76-5d66b87a1805}, !- Outlet Branch Name 20
  {82c9e3ef-5eee-4cb5-9ce8-79565c39bb18}, !- Outlet Branch Name 21
  {a2cbff61-c9ef-4d37-9849-d2c40f32ea16}, !- Outlet Branch Name 22
  {e425f899-ea35-4c9c-a62f-71acde7439a5}, !- Outlet Branch Name 23
  {4e7ae7de-ac90-4df8-bb2f-87ec822f1948}, !- Outlet Branch Name 24
  {3695cc2b-2dea-4149-b723-52f9d2884e42}, !- Outlet Branch Name 25
  {318c6895-d182-4c4b-841c-6a16228f29dc}, !- Outlet Branch Name 26
  {edb37d39-bdb2-4d11-bde9-7ec20e711de1}, !- Outlet Branch Name 27
  {ac477435-638f-49d0-8c1e-670c478e505a}; !- Outlet Branch Name 28

OS:Connection,
  {8729619d-bd02-42c5-8677-9f9e61c72d8b}, !- Handle
  {8a81da00-b4f0-4e0d-a84c-751d462e28a4}, !- Name
  {0639c606-a986-4460-9e59-55801ba501d3}, !- Source Object
  17,                                     !- Outlet Port
  {50a1bc3c-6bb5-4976-8760-95cfe78f0f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b9796a-1222-44f4-a92a-17bb14c3325d}, !- Handle
  {f5a324e2-bf93-4064-bb78-fc0564ae0e04}, !- Name
  {50a1bc3c-6bb5-4976-8760-95cfe78f0f63}, !- Source Object
  3,                                      !- Outlet Port
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23fbc7aa-e8da-4565-b0a8-f591063a6cca}, !- Handle
  {1114111b-4876-4270-ad2a-7c855959d883}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  3,                                      !- Outlet Port
  {13957921-7f90-4c36-859c-863c37384f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da08872c-4fde-4e71-9e9a-4cb9da8d4a0a}, !- Handle
  {c30d66e5-2bf0-4600-84fd-14d73baaa1ca}, !- Name
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Source Object
  2,                                      !- Outlet Port
  {5abd2d9b-1a07-4bdd-a248-2eff648d2974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141476ed-dabb-46a0-946e-8a9ef87b35ef}, !- Handle
  {bb112140-9f12-4068-b357-325a550115f7}, !- Name
  {5abd2d9b-1a07-4bdd-a248-2eff648d2974}, !- Source Object
  3,                                      !- Outlet Port
  {0639c606-a986-4460-9e59-55801ba501d3}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b95cd15f-826d-4f22-a800-c7550f1852c3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {b73c170f-8b10-4535-9c9e-ff6f21c4b6df}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {2e6c6117-0e37-41b5-be52-5822d7dc2cde}, !- Inlet Node Name
  {7756a37b-e79b-4541-927f-ef1e292cf74e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {fcdb3b61-6ec3-4820-8069-ca27abea54c6}, !- Handle
  Primary Boiler 379kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  111005.749893512,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {d0694496-1731-4ae3-b623-f16d747ceb23}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c0b49805-f17c-4a13-bc7e-3027faf34374}, !- Boiler Water Inlet Node Name
  {63509324-dde0-4656-9b67-1085c08bcb38}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {935fb014-96c1-4129-9979-fc101924a71d}, !- Handle
  Secondary Boiler 379kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  111005.749893512,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {d0694496-1731-4ae3-b623-f16d747ceb23}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c480963d-831b-40aa-9fc4-3b9e72bd2df7}, !- Boiler Water Inlet Node Name
  {dd7d6ad5-caa6-4571-ba05-e96ab16aaf89}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {2a03aa41-d1f5-4bf0-8087-31020991b87d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {aabbb585-0519-448b-8770-dea29fb4a5fe}, !- Inlet Node Name
  {4ed1cbc6-6398-4aa6-94e8-b92523888f8b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f14325c8-3551-43e9-8a6b-251262b8efc5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {583de14f-b45e-49bc-8dc7-71d0361ae96c}, !- Inlet Node Name
  {2cf4ac04-1bfb-420a-99f9-b58f7eff4f77}; !- Outlet Node Name

OS:Node,
  {0207f5c3-0822-4f65-bd74-7673d59669df}, !- Handle
  Node 34,                                !- Name
  {7756a37b-e79b-4541-927f-ef1e292cf74e}, !- Inlet Port
  {10500e3a-8173-4129-ad7d-161e2f60678c}; !- Outlet Port

OS:Connection,
  {2e6c6117-0e37-41b5-be52-5822d7dc2cde}, !- Handle
  {1dc695ff-fa9d-43ac-ac5f-3169a030d152}, !- Name
  {5f90a6f1-aea9-4e30-a401-30cfd8582361}, !- Source Object
  3,                                      !- Outlet Port
  {b73c170f-8b10-4535-9c9e-ff6f21c4b6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7756a37b-e79b-4541-927f-ef1e292cf74e}, !- Handle
  {07b5d2be-f070-47f1-831a-a4ca35c12c52}, !- Name
  {b73c170f-8b10-4535-9c9e-ff6f21c4b6df}, !- Source Object
  3,                                      !- Outlet Port
  {0207f5c3-0822-4f65-bd74-7673d59669df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10500e3a-8173-4129-ad7d-161e2f60678c}, !- Handle
  {ae264afd-4c28-4477-8d76-6f0a3daa3940}, !- Name
  {0207f5c3-0822-4f65-bd74-7673d59669df}, !- Source Object
  3,                                      !- Outlet Port
  {e77a0c48-66c9-455d-81ab-dbcea966539a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02e55bbe-8b34-4512-9d15-de325a7ebe12}, !- Handle
  Node 35,                                !- Name
  {63509324-dde0-4656-9b67-1085c08bcb38}, !- Inlet Port
  {7456895b-3643-4798-bef2-668f801256df}; !- Outlet Port

OS:Connection,
  {c0b49805-f17c-4a13-bc7e-3027faf34374}, !- Handle
  {51e2e050-5e29-4883-9dba-5654c95c3ac2}, !- Name
  {7133e427-aedd-464d-b048-6bc0407c6ace}, !- Source Object
  3,                                      !- Outlet Port
  {fcdb3b61-6ec3-4820-8069-ca27abea54c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {63509324-dde0-4656-9b67-1085c08bcb38}, !- Handle
  {9171bf6e-56cf-4367-a9ab-1045c92f0038}, !- Name
  {fcdb3b61-6ec3-4820-8069-ca27abea54c6}, !- Source Object
  13,                                     !- Outlet Port
  {02e55bbe-8b34-4512-9d15-de325a7ebe12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7456895b-3643-4798-bef2-668f801256df}, !- Handle
  {45dd15d8-06ae-4131-8dee-82a6c8515b14}, !- Name
  {02e55bbe-8b34-4512-9d15-de325a7ebe12}, !- Source Object
  3,                                      !- Outlet Port
  {ddfe9476-d41f-4d82-9b43-26a5c5d95cab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5105a746-4e63-4f87-b609-fcbd26815c71}, !- Handle
  Node 36,                                !- Name
  {9b84e372-9801-4b69-b022-7b2a01d96ba9}, !- Inlet Port
  {c480963d-831b-40aa-9fc4-3b9e72bd2df7}; !- Outlet Port

OS:Connection,
  {9b84e372-9801-4b69-b022-7b2a01d96ba9}, !- Handle
  {d3f3feeb-d862-4849-be3b-5e6ae6a4adb7}, !- Name
  {e77a0c48-66c9-455d-81ab-dbcea966539a}, !- Source Object
  4,                                      !- Outlet Port
  {5105a746-4e63-4f87-b609-fcbd26815c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc29a7e2-d1cd-47a5-a929-319555670feb}, !- Handle
  Node 37,                                !- Name
  {dd7d6ad5-caa6-4571-ba05-e96ab16aaf89}, !- Inlet Port
  {6a43e1ed-acda-4d81-873a-dd655cea8ca0}; !- Outlet Port

OS:Connection,
  {c480963d-831b-40aa-9fc4-3b9e72bd2df7}, !- Handle
  {a6d3508e-9b7d-4dbd-ba4a-e6e0a69ae7d8}, !- Name
  {5105a746-4e63-4f87-b609-fcbd26815c71}, !- Source Object
  3,                                      !- Outlet Port
  {935fb014-96c1-4129-9979-fc101924a71d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dd7d6ad5-caa6-4571-ba05-e96ab16aaf89}, !- Handle
  {84fba755-43e9-4365-b963-da318a33643b}, !- Name
  {935fb014-96c1-4129-9979-fc101924a71d}, !- Source Object
  13,                                     !- Outlet Port
  {bc29a7e2-d1cd-47a5-a929-319555670feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a43e1ed-acda-4d81-873a-dd655cea8ca0}, !- Handle
  {8bd2c05b-3aff-443e-bc1c-35100da8a3aa}, !- Name
  {bc29a7e2-d1cd-47a5-a929-319555670feb}, !- Source Object
  3,                                      !- Outlet Port
  {ddfe9476-d41f-4d82-9b43-26a5c5d95cab}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a515fe05-7cb0-433b-b24f-a88bc5e4b669}, !- Handle
  Node 38,                                !- Name
  {21f3a494-47ca-4230-883a-9bffd80a2369}, !- Inlet Port
  {aabbb585-0519-448b-8770-dea29fb4a5fe}; !- Outlet Port

OS:Connection,
  {21f3a494-47ca-4230-883a-9bffd80a2369}, !- Handle
  {333e449e-0548-4876-b90d-80c43a952d0e}, !- Name
  {e77a0c48-66c9-455d-81ab-dbcea966539a}, !- Source Object
  5,                                      !- Outlet Port
  {a515fe05-7cb0-433b-b24f-a88bc5e4b669}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {427ffdb2-dcda-47c5-8e96-b8e97ea864c0}, !- Handle
  Node 39,                                !- Name
  {4ed1cbc6-6398-4aa6-94e8-b92523888f8b}, !- Inlet Port
  {cf3e026c-4a56-491a-8ab2-c1de3c7d4405}; !- Outlet Port

OS:Connection,
  {aabbb585-0519-448b-8770-dea29fb4a5fe}, !- Handle
  {82d2bb27-4e94-460d-ac8c-3cc24f321cb5}, !- Name
  {a515fe05-7cb0-433b-b24f-a88bc5e4b669}, !- Source Object
  3,                                      !- Outlet Port
  {2a03aa41-d1f5-4bf0-8087-31020991b87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed1cbc6-6398-4aa6-94e8-b92523888f8b}, !- Handle
  {ed828c3a-9c9d-424b-9b8d-a729a0506254}, !- Name
  {2a03aa41-d1f5-4bf0-8087-31020991b87d}, !- Source Object
  3,                                      !- Outlet Port
  {427ffdb2-dcda-47c5-8e96-b8e97ea864c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3e026c-4a56-491a-8ab2-c1de3c7d4405}, !- Handle
  {ee4325b4-0e1d-4ceb-9079-d112c9ced947}, !- Name
  {427ffdb2-dcda-47c5-8e96-b8e97ea864c0}, !- Source Object
  3,                                      !- Outlet Port
  {ddfe9476-d41f-4d82-9b43-26a5c5d95cab}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {95e368ca-d495-4f01-8e86-0d5e3baaf5b3}, !- Handle
  Node 40,                                !- Name
  {f90d370e-e847-4147-a7d4-c8cf72b41942}, !- Inlet Port
  {583de14f-b45e-49bc-8dc7-71d0361ae96c}; !- Outlet Port

OS:Connection,
  {f90d370e-e847-4147-a7d4-c8cf72b41942}, !- Handle
  {45d085f3-de0b-4963-b92c-5f5b2a519536}, !- Name
  {ddfe9476-d41f-4d82-9b43-26a5c5d95cab}, !- Source Object
  2,                                      !- Outlet Port
  {95e368ca-d495-4f01-8e86-0d5e3baaf5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583de14f-b45e-49bc-8dc7-71d0361ae96c}, !- Handle
  {d66a2f09-98a0-43cb-b490-69ba52981daf}, !- Name
  {95e368ca-d495-4f01-8e86-0d5e3baaf5b3}, !- Source Object
  3,                                      !- Outlet Port
  {f14325c8-3551-43e9-8a6b-251262b8efc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf4ac04-1bfb-420a-99f9-b58f7eff4f77}, !- Handle
  {d4bf213d-85be-40bb-9acc-af35a3773fed}, !- Name
  {f14325c8-3551-43e9-8a6b-251262b8efc5}, !- Source Object
  3,                                      !- Outlet Port
  {b1b4b3e9-0882-4fec-b3bd-989e3eb27352}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {68b9d484-7997-4629-80e9-72372ed2ed72}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {b1b4b3e9-0882-4fec-b3bd-989e3eb27352}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {b6fcc898-3de9-433f-86b1-d49091c65594}, !- Schedule Type Limits Name
  {adc87525-e564-4c2b-b6b4-3122176ed191}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adc87525-e564-4c2b-b6b4-3122176ed191}, !- Handle
  Schedule Day 3,                         !- Name
  {b6fcc898-3de9-433f-86b1-d49091c65594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4d065222-650d-4bfb-b889-208764018cf0}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bbc57ed3-5935-4d2b-8874-bb24ecd6657b}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {4d065222-650d-4bfb-b889-208764018cf0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dd879b5b-9815-47e9-ad51-1a7aaaf22e01}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {4d065222-650d-4bfb-b889-208764018cf0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4e8c8469-f8f5-4942-8f68-3ed5ba300c7b}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {4d065222-650d-4bfb-b889-208764018cf0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8c83b2f3-9f3a-4c0b-bb92-fd501ee1903f}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9aa6f55c-5089-4556-ae00-bdb191835f2d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aa6f55c-5089-4556-ae00-bdb191835f2d}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {b6fcc898-3de9-433f-86b1-d49091c65594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {521a6910-84b0-4f1d-99a5-a2f51e0af833}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04939f6e-7131-49e7-847b-dd5c1167c449}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04939f6e-7131-49e7-847b-dd5c1167c449}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {b6fcc898-3de9-433f-86b1-d49091c65594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {49a842b6-a8fd-4c90-b741-000f411610ed}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fef5d4c9-7d79-4e19-8228-c745d0554aaa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fef5d4c9-7d79-4e19-8228-c745d0554aaa}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {b6fcc898-3de9-433f-86b1-d49091c65594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {bd26079a-760c-4ff1-9cff-ec09b317534e}, !- Handle
  Make-up air unit,                       !- Name
  ,                                       !- Controller List Name
  {44bb3e77-f417-4aaa-836a-9d379ed9cd18}, !- Availability Schedule
  {916daeca-00ab-43bc-942a-ad333ee15a92}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8096d06-3e3e-4371-905d-24cfeedf6dcf}, !- Supply Side Inlet Node Name
  {90633e43-12fd-466e-81c4-2294e7c63a2a}, !- Demand Side Outlet Node Name
  {6674253e-8284-4064-b89a-b75c0cd05423}, !- Demand Side Inlet Node A
  {0b216f9d-390c-473d-9a2e-1f76931be055}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Demand Mixer Name
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a84697ce-c862-49dd-a8bd-471134e6ded9}, !- Handle
  Node 41,                                !- Name
  {e8096d06-3e3e-4371-905d-24cfeedf6dcf}, !- Inlet Port
  {44155b90-a639-499b-920c-ffcf30f076d9}; !- Outlet Port

OS:Node,
  {79070906-2520-46c7-9289-8d392b76a5fb}, !- Handle
  Node 42,                                !- Name
  {968463a5-d49e-4649-9183-7d48a6b41095}, !- Inlet Port
  {0b216f9d-390c-473d-9a2e-1f76931be055}; !- Outlet Port

OS:Connection,
  {e8096d06-3e3e-4371-905d-24cfeedf6dcf}, !- Handle
  {42f67120-3d0f-4f63-8820-7366a03c48d3}, !- Name
  {bd26079a-760c-4ff1-9cff-ec09b317534e}, !- Source Object
  8,                                      !- Outlet Port
  {a84697ce-c862-49dd-a8bd-471134e6ded9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b216f9d-390c-473d-9a2e-1f76931be055}, !- Handle
  {32f24b5c-5c21-4d3d-8c12-53c1427eaf79}, !- Name
  {79070906-2520-46c7-9289-8d392b76a5fb}, !- Source Object
  3,                                      !- Outlet Port
  {bd26079a-760c-4ff1-9cff-ec09b317534e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {53fba56d-3bfa-4505-89f7-28b254f6fddc}, !- Handle
  Node 43,                                !- Name
  {6674253e-8284-4064-b89a-b75c0cd05423}, !- Inlet Port
  {5026e6ea-c39d-45ab-9146-e437072d79e3}; !- Outlet Port

OS:Node,
  {7d8e62cf-4f07-4516-a981-1a33cb1f7bde}, !- Handle
  Node 44,                                !- Name
  {140bcb7c-27f5-49c1-878f-e31913b6be7f}, !- Inlet Port
  {90633e43-12fd-466e-81c4-2294e7c63a2a}; !- Outlet Port

OS:Node,
  {83260cf0-6f1a-4753-b0b3-c66926baf8ae}, !- Handle
  Node 45,                                !- Name
  {fb4e07f6-7ff3-4ff5-801a-3fcdf7a9452d}, !- Inlet Port
  {0a3f7b44-8783-40e4-b30f-482f7278ecb8}; !- Outlet Port

OS:Connection,
  {6674253e-8284-4064-b89a-b75c0cd05423}, !- Handle
  {2656abb6-5c0e-4dd4-b5c6-b9a3fdfc2a3c}, !- Name
  {bd26079a-760c-4ff1-9cff-ec09b317534e}, !- Source Object
  10,                                     !- Outlet Port
  {53fba56d-3bfa-4505-89f7-28b254f6fddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90633e43-12fd-466e-81c4-2294e7c63a2a}, !- Handle
  {e8606614-8a2d-45d6-81f1-6b33e17d0410}, !- Name
  {7d8e62cf-4f07-4516-a981-1a33cb1f7bde}, !- Source Object
  3,                                      !- Outlet Port
  {bd26079a-760c-4ff1-9cff-ec09b317534e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5026e6ea-c39d-45ab-9146-e437072d79e3}, !- Inlet Node Name
  {292f5847-6e2e-4210-bfcb-59632a874a99}, !- Outlet Node Name 1
  {12b2c55e-5d40-44f5-8eb2-97040f058b07}, !- Outlet Node Name 2
  {f37cb76c-9053-49bb-b559-e7e1fec1f78d}, !- Outlet Node Name 3
  {e09ee288-a78e-45ef-bc58-3b2ba2000390}, !- Outlet Node Name 4
  {218b9581-ca71-4b28-b451-725a3115be78}, !- Outlet Node Name 5
  {ebd76d42-b4db-42db-91d3-40722f385611}, !- Outlet Node Name 6
  {dbb47a94-358c-4184-9259-2d74a0365da3}, !- Outlet Node Name 7
  {567585f0-3fe8-4cb8-978f-64faef152ada}, !- Outlet Node Name 8
  {e4439762-c63a-4ce1-beaa-71e58949617b}, !- Outlet Node Name 9
  {d389ef1f-6fb2-4263-a13a-778e173cf2de}, !- Outlet Node Name 10
  {62cd2aa4-35fb-4fe6-a769-55bc19fd6e36}, !- Outlet Node Name 11
  {2c02a9e3-121b-4063-8045-7d28e4376956}, !- Outlet Node Name 12
  {45b85ef2-0f19-4320-b4e4-d8df858f9d96}, !- Outlet Node Name 13
  {1a425af4-c783-4e30-b593-592be0f99558}, !- Outlet Node Name 14
  {6a0fe004-02f5-4754-8e91-bba8cfeb4de2}, !- Outlet Node Name 15
  {29f696d3-7e5a-4483-837d-210a36d106d4}, !- Outlet Node Name 16
  {96ff98f9-de01-4b80-96eb-ab10624fbb94}, !- Outlet Node Name 17
  {ffc5c6fd-983b-48aa-a6a4-20aadce160f2}, !- Outlet Node Name 18
  {c7e2a018-e1d5-4447-b4d2-e909aaa7b370}, !- Outlet Node Name 19
  {dda66ba3-c100-4626-abf7-7901f6bea22d}, !- Outlet Node Name 20
  {150140ee-9107-4c31-9a78-454aa004e742}, !- Outlet Node Name 21
  {d27a22a5-fcad-4c41-92b2-be9984172a8f}, !- Outlet Node Name 22
  {9a285205-9325-48f4-94e4-f33a3da5abb5}, !- Outlet Node Name 23
  {3827642a-13f4-4737-89a3-05b3b8d5a212}, !- Outlet Node Name 24
  {cfea87ef-aadb-4736-b8d9-f28a93f189d9}, !- Outlet Node Name 25
  {2a5f155d-a902-4e57-a30c-e6ec5cd39434}; !- Outlet Node Name 26

OS:AirLoopHVAC:ZoneMixer,
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {140bcb7c-27f5-49c1-878f-e31913b6be7f}, !- Outlet Node Name
  {125d7be1-fb5b-4fbe-9c2e-ae3cf4b0b7ed}, !- Inlet Node Name 1
  {4b26b2aa-7437-444f-8177-93ec1ac50156}, !- Inlet Node Name 2
  {b44cb59c-6888-419b-a61d-8461b7cde600}, !- Inlet Node Name 3
  {fe4b574d-24a5-4a44-9bb0-c65454773486}, !- Inlet Node Name 4
  {90922686-d311-43b9-86e6-175c7f7eb545}, !- Inlet Node Name 5
  {016e504c-8a66-43a8-b7bc-7f83c806caf9}, !- Inlet Node Name 6
  {9ce68fb3-714b-47a9-a75c-98c1a4dd4d91}, !- Inlet Node Name 7
  {0c0aaf61-d659-4415-9a18-a826a9f4d975}, !- Inlet Node Name 8
  {adf1f35a-86a9-4914-bc3f-a88eb4ffe4cd}, !- Inlet Node Name 9
  {13b25cd1-f741-4c23-8f2e-3c855bec04f2}, !- Inlet Node Name 10
  {b1835eb5-9c2b-4e59-8a31-d22d0a92381a}, !- Inlet Node Name 11
  {0ad5780d-a2c5-4428-b2a5-82334980cabd}, !- Inlet Node Name 12
  {b15fe247-6542-4e29-9b3a-c219d0862c7f}, !- Inlet Node Name 13
  {f89b359c-3ac4-4dd9-ac38-19b24a24489c}, !- Inlet Node Name 14
  {2cebdaf5-a16a-4ef3-ba34-e1143d206d72}, !- Inlet Node Name 15
  {d267dfff-76fb-4f69-aa0e-da4db3825d20}, !- Inlet Node Name 16
  {33beab9f-6d1a-4f6b-bbfc-6fd61e6dd6b6}, !- Inlet Node Name 17
  {278c61fb-f841-4bbc-a382-4f10075da5cf}, !- Inlet Node Name 18
  {17b266d8-825d-4810-8d84-6f3f77c7f341}, !- Inlet Node Name 19
  {c9ab3d17-b98a-49de-854f-29badb50147d}, !- Inlet Node Name 20
  {ce0e7f81-14e5-46b5-882e-a554e2d6c8f5}, !- Inlet Node Name 21
  {a4c63ea8-6121-4a15-a1f7-19d51ee339f1}, !- Inlet Node Name 22
  {441cbe06-314c-43ee-9588-17d87670dc4d}, !- Inlet Node Name 23
  {d6bcc61f-54dd-431b-9c2c-b754301cfa0f}, !- Inlet Node Name 24
  {571f6b88-1e7a-4bc1-9998-9389764d99b0}, !- Inlet Node Name 25
  {0bd6a6b0-e62c-4f51-a7c2-b443b9b0f7c7}; !- Inlet Node Name 26

OS:Connection,
  {5026e6ea-c39d-45ab-9146-e437072d79e3}, !- Handle
  {5d2fc86d-50d6-47a7-bf37-5c14f68ea8d6}, !- Name
  {53fba56d-3bfa-4505-89f7-28b254f6fddc}, !- Source Object
  3,                                      !- Outlet Port
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140bcb7c-27f5-49c1-878f-e31913b6be7f}, !- Handle
  {baf9720d-44ec-4272-a1fd-52f8c4c6bea3}, !- Name
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Source Object
  2,                                      !- Outlet Port
  {7d8e62cf-4f07-4516-a981-1a33cb1f7bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a4acc65d-de55-4d99-8f52-9a1e086b04d9}, !- Handle
  {bd26079a-760c-4ff1-9cff-ec09b317534e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {916daeca-00ab-43bc-942a-ad333ee15a92}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {603ce9c7-f31d-4f8e-9f2d-66dd85de8e68}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {40f2c967-6204-41b0-a639-25b5f0c7eb56}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e30c59b5-41d3-45cc-afcf-7e55ba27d18b}, !- Air Inlet Node Name
  {968463a5-d49e-4649-9183-7d48a6b41095}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6dacfe63-ecc3-44f4-8905-6b3a0807fcdc}, !- Handle
  Coil Heating Water 1,                   !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3975a889-0e8d-4421-8f31-564f33531051}, !- Water Inlet Node Name
  {c571b471-f54c-4cba-8f6a-040c26b6a3cf}, !- Water Outlet Node Name
  {5e80c797-1bdc-421f-ac50-54daeaa86bc8}, !- Air Inlet Node Name
  {97fc2caf-ac99-4e78-bb5c-f05355a8afd7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fcc6313b-4044-4f90-b168-c6c0910cab10}, !- Handle
  Node 46,                                !- Name
  {c571b471-f54c-4cba-8f6a-040c26b6a3cf}, !- Inlet Port
  {a3d7d9b1-5adb-4bf5-a2e0-2dafef988cea}; !- Outlet Port

OS:Connection,
  {3975a889-0e8d-4421-8f31-564f33531051}, !- Handle
  {4a452b13-84fa-4cb2-9732-2002e343e855}, !- Name
  {13957921-7f90-4c36-859c-863c37384f4e}, !- Source Object
  3,                                      !- Outlet Port
  {6dacfe63-ecc3-44f4-8905-6b3a0807fcdc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c571b471-f54c-4cba-8f6a-040c26b6a3cf}, !- Handle
  {31594b4d-3358-4593-ae2d-32db5e0385dd}, !- Name
  {6dacfe63-ecc3-44f4-8905-6b3a0807fcdc}, !- Source Object
  6,                                      !- Outlet Port
  {fcc6313b-4044-4f90-b168-c6c0910cab10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d7d9b1-5adb-4bf5-a2e0-2dafef988cea}, !- Handle
  {add2d989-edc2-45eb-a3e5-8d683a7e9c56}, !- Name
  {fcc6313b-4044-4f90-b168-c6c0910cab10}, !- Source Object
  3,                                      !- Outlet Port
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {a98f79f5-8e10-49a9-8026-1afc912505ac}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11627dbb-d3ec-4e64-a231-afc1ba0bcf71}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d28c738-ddb1-42f6-8d35-20ab619a5c4a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17de828e-8a1a-427f-86b9-51279572ea7d}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6234f51a-291d-4724-8b5c-3d097cb6aa07}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2acd12df-d156-4331-a033-d54831591eca}, !- Handle
  Coil Cooling DX Single Speed 1 59kBtu/hr 14.0SEER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d4d9114a-3e4f-4d58-b031-72e7f9de6054}, !- Air Inlet Node Name
  {0e66b056-e61d-4843-86cd-f6364cf9b118}, !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1373fb4a-0c7f-4e23-9526-43bea79bfe8b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {44bb3e77-f417-4aaa-836a-9d379ed9cd18}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c02e9df6-bda6-4080-865c-738b900d2b58}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c02e9df6-bda6-4080-865c-738b900d2b58}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {97e2b1a7-9026-4440-a7ea-aa5297b1d95d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {1373fb4a-0c7f-4e23-9526-43bea79bfe8b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a1bec160-5513-4ec0-a6c4-3772baa3834c}, !- Mixed Air Node Name
  {abb036ba-1ebd-494b-8eba-6cd3c8ace4c0}, !- Outdoor Air Stream Node Name
  {77f03461-0272-4c46-8567-080c766033ac}, !- Relief Air Stream Node Name
  {44155b90-a639-499b-920c-ffcf30f076d9}; !- Return Air Stream Node Name

OS:Node,
  {48e64337-795f-4944-97a6-2df9923f16a4}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {abb036ba-1ebd-494b-8eba-6cd3c8ace4c0}; !- Outlet Port

OS:Connection,
  {abb036ba-1ebd-494b-8eba-6cd3c8ace4c0}, !- Handle
  {f2885112-295e-40c8-80c5-c7f918108c53}, !- Name
  {48e64337-795f-4944-97a6-2df9923f16a4}, !- Source Object
  3,                                      !- Outlet Port
  {97e2b1a7-9026-4440-a7ea-aa5297b1d95d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c06706ea-be8a-42a7-a161-4202d500173e}, !- Handle
  Node 48,                                !- Name
  {77f03461-0272-4c46-8567-080c766033ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77f03461-0272-4c46-8567-080c766033ac}, !- Handle
  {775981df-2e47-4dd9-a68e-482e8ef94f1b}, !- Name
  {97e2b1a7-9026-4440-a7ea-aa5297b1d95d}, !- Source Object
  7,                                      !- Outlet Port
  {c06706ea-be8a-42a7-a161-4202d500173e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968463a5-d49e-4649-9183-7d48a6b41095}, !- Handle
  {6302a108-275d-4483-8149-0047e8895d72}, !- Name
  {40f2c967-6204-41b0-a639-25b5f0c7eb56}, !- Source Object
  9,                                      !- Outlet Port
  {79070906-2520-46c7-9289-8d392b76a5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15c4b761-6e83-4799-97ba-395bb8466bac}, !- Handle
  Node 49,                                !- Name
  {97fc2caf-ac99-4e78-bb5c-f05355a8afd7}, !- Inlet Port
  {e30c59b5-41d3-45cc-afcf-7e55ba27d18b}; !- Outlet Port

OS:Connection,
  {97fc2caf-ac99-4e78-bb5c-f05355a8afd7}, !- Handle
  {6f02fb0b-b9ca-4a07-8a52-e0d441873034}, !- Name
  {6dacfe63-ecc3-44f4-8905-6b3a0807fcdc}, !- Source Object
  8,                                      !- Outlet Port
  {15c4b761-6e83-4799-97ba-395bb8466bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30c59b5-41d3-45cc-afcf-7e55ba27d18b}, !- Handle
  {452f6cf7-40e8-42a4-b9e4-d74ba9033a23}, !- Name
  {15c4b761-6e83-4799-97ba-395bb8466bac}, !- Source Object
  3,                                      !- Outlet Port
  {40f2c967-6204-41b0-a639-25b5f0c7eb56}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c591e073-a7f1-417f-af6e-22b80f16d5b1}, !- Handle
  Controller Water Coil 1,                !- Name
  {6dacfe63-ecc3-44f4-8905-6b3a0807fcdc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {202c3cf4-bd8e-4a49-83bf-2ea8338d36a0}, !- Handle
  Node 50,                                !- Name
  {0e66b056-e61d-4843-86cd-f6364cf9b118}, !- Inlet Port
  {5e80c797-1bdc-421f-ac50-54daeaa86bc8}; !- Outlet Port

OS:Connection,
  {0e66b056-e61d-4843-86cd-f6364cf9b118}, !- Handle
  {df74fd9f-f9d3-4cab-a846-1a5f9e239be5}, !- Name
  {2acd12df-d156-4331-a033-d54831591eca}, !- Source Object
  9,                                      !- Outlet Port
  {202c3cf4-bd8e-4a49-83bf-2ea8338d36a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e80c797-1bdc-421f-ac50-54daeaa86bc8}, !- Handle
  {c17af013-1fa2-4406-bc14-fc78ab5125b0}, !- Name
  {202c3cf4-bd8e-4a49-83bf-2ea8338d36a0}, !- Source Object
  3,                                      !- Outlet Port
  {6dacfe63-ecc3-44f4-8905-6b3a0807fcdc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bce002e3-1794-4761-9d6d-f86f3e778c58}, !- Handle
  Node 51,                                !- Name
  {a1bec160-5513-4ec0-a6c4-3772baa3834c}, !- Inlet Port
  {d4d9114a-3e4f-4d58-b031-72e7f9de6054}; !- Outlet Port

OS:Connection,
  {44155b90-a639-499b-920c-ffcf30f076d9}, !- Handle
  {447016e6-d226-4254-8a7d-a4b29e55f449}, !- Name
  {a84697ce-c862-49dd-a8bd-471134e6ded9}, !- Source Object
  3,                                      !- Outlet Port
  {97e2b1a7-9026-4440-a7ea-aa5297b1d95d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1bec160-5513-4ec0-a6c4-3772baa3834c}, !- Handle
  {5c006428-271e-4a0c-81b8-8badce98fc64}, !- Name
  {97e2b1a7-9026-4440-a7ea-aa5297b1d95d}, !- Source Object
  5,                                      !- Outlet Port
  {bce002e3-1794-4761-9d6d-f86f3e778c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d9114a-3e4f-4d58-b031-72e7f9de6054}, !- Handle
  {d67b1714-6eb2-48f0-9b1c-32019a3e1fb6}, !- Name
  {bce002e3-1794-4761-9d6d-f86f3e778c58}, !- Source Object
  3,                                      !- Outlet Port
  {2acd12df-d156-4331-a033-d54831591eca}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3174def5-5921-42fc-957b-e023ca51ed91}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {bfe79b82-21f3-444f-b1f3-4cbc83c0d602}, !- Schedule Type Limits Name
  {3151cfb0-f251-4b02-8e44-4b4a891a32c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3151cfb0-f251-4b02-8e44-4b4a891a32c6}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {bfe79b82-21f3-444f-b1f3-4cbc83c0d602}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {92234a66-a840-462e-9f98-aac750e8aac8}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3174def5-5921-42fc-957b-e023ca51ed91}, !- Schedule Name
  {79070906-2520-46c7-9289-8d392b76a5fb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {0a9478e4-a7fb-4311-a0c3-ffbcf05ab3ad}, !- Handle
  Coil Heating Electric 1,                !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {00faa22a-3820-44bf-8f82-66c99aea9ac3}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fcacd79-5eb3-4bc0-91d1-6908ebdd387e}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3575581-e83f-4c6f-9303-1a1aadda50d8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c54f67b-dd24-4899-984a-28cfe2783c36}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e7cd2e1b-651a-4619-88c7-4316beddae37}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52595e8b-0a9c-4bbb-8e14-f81058953754}, !- Handle
  Coil Cooling DX Single Speed 2 7kBtu/hr 11.0EER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72672919461523,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d85d3380-b103-4728-b411-9d391b6a03c9}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {91a75e0c-ca64-4376-81f5-21ad7bd253f1}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {8181bd74-d234-4cd1-bb19-3c70499d3549}, !- Air Inlet Node Name
  {220ec986-a8db-43b8-92d4-37bd55988089}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d85d3380-b103-4728-b411-9d391b6a03c9}, !- Supply Air Fan Name
  {0a9478e4-a7fb-4311-a0c3-ffbcf05ab3ad}, !- Heating Coil Name
  {52595e8b-0a9c-4bbb-8e14-f81058953754}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fe10b415-87f7-42bc-a370-76746d3482fa}, !- Handle
  Node 52,                                !- Name
  {2b763f67-8028-4dd5-8c3e-80818c823f71}, !- Inlet Port
  {8181bd74-d234-4cd1-bb19-3c70499d3549}; !- Outlet Port

OS:Connection,
  {2b763f67-8028-4dd5-8c3e-80818c823f71}, !- Handle
  {a734a07c-930f-4e01-bef8-8a3dc89b9313}, !- Name
  {4d26b094-3cb3-4a5b-9230-62c3aad1b4af}, !- Source Object
  3,                                      !- Outlet Port
  {fe10b415-87f7-42bc-a370-76746d3482fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8181bd74-d234-4cd1-bb19-3c70499d3549}, !- Handle
  {1dbee68a-2cab-496f-81d6-0d050a4b93d0}, !- Name
  {fe10b415-87f7-42bc-a370-76746d3482fa}, !- Source Object
  3,                                      !- Outlet Port
  {91a75e0c-ca64-4376-81f5-21ad7bd253f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f716448-000b-4d2f-a2f5-180fade4c143}, !- Handle
  Node 53,                                !- Name
  {220ec986-a8db-43b8-92d4-37bd55988089}, !- Inlet Port
  {2bea5171-ca20-4b03-9cd7-fefea85cd08d}; !- Outlet Port

OS:Connection,
  {2bea5171-ca20-4b03-9cd7-fefea85cd08d}, !- Handle
  {001e05fa-9532-4d01-a6a2-af99fb6c3648}, !- Name
  {2f716448-000b-4d2f-a2f5-180fade4c143}, !- Source Object
  3,                                      !- Outlet Port
  {79021f9f-e7f4-4591-a15e-6e07aeadcd61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {220ec986-a8db-43b8-92d4-37bd55988089}, !- Handle
  {7769fcbb-8835-4442-8527-12853498d280}, !- Name
  {91a75e0c-ca64-4376-81f5-21ad7bd253f1}, !- Source Object
  4,                                      !- Outlet Port
  {2f716448-000b-4d2f-a2f5-180fade4c143}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ac95e004-4064-442a-b246-a6a1184aedf4}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {841c2bd5-a94b-43f4-9c8f-d9076e42aa3d}, !- Water Inlet Node Name
  {dc398e0c-b55d-41da-b45f-4a795f936844}; !- Water Outlet Node Name

OS:Node,
  {21074f8d-adce-44c1-b7d9-ece648fe6fbb}, !- Handle
  Node 54,                                !- Name
  {b0944fcd-db05-4ddf-9efc-a9cfc5d3ff01}, !- Inlet Port
  {841c2bd5-a94b-43f4-9c8f-d9076e42aa3d}; !- Outlet Port

OS:Connection,
  {b0944fcd-db05-4ddf-9efc-a9cfc5d3ff01}, !- Handle
  {4fdd41fa-cf80-4ed7-a183-abf6efb64041}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  4,                                      !- Outlet Port
  {21074f8d-adce-44c1-b7d9-ece648fe6fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05a71e75-d293-4bae-9fb6-3437bfa1bf46}, !- Handle
  Node 55,                                !- Name
  {dc398e0c-b55d-41da-b45f-4a795f936844}, !- Inlet Port
  {2c4e7027-3317-4aec-ae62-ecfdc1979a45}; !- Outlet Port

OS:Connection,
  {841c2bd5-a94b-43f4-9c8f-d9076e42aa3d}, !- Handle
  {6583fa89-3597-4337-bed4-144186416ea3}, !- Name
  {21074f8d-adce-44c1-b7d9-ece648fe6fbb}, !- Source Object
  3,                                      !- Outlet Port
  {ac95e004-4064-442a-b246-a6a1184aedf4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dc398e0c-b55d-41da-b45f-4a795f936844}, !- Handle
  {aa01454f-9ebe-4df9-9dfd-67f4a530598b}, !- Name
  {ac95e004-4064-442a-b246-a6a1184aedf4}, !- Source Object
  10,                                     !- Outlet Port
  {05a71e75-d293-4bae-9fb6-3437bfa1bf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4e7027-3317-4aec-ae62-ecfdc1979a45}, !- Handle
  {4051e11a-45a3-455e-a0ac-65f09e64664e}, !- Name
  {05a71e75-d293-4bae-9fb6-3437bfa1bf46}, !- Source Object
  3,                                      !- Outlet Port
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4d036cd2-e02b-4255-9173-10aea7046296}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {ac95e004-4064-442a-b246-a6a1184aedf4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {095fcdd7-fb16-4c0e-a826-862161b6aeff}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {292f5847-6e2e-4210-bfcb-59632a874a99}, !- Inlet Air Node Name
  {fb4e07f6-7ff3-4ff5-801a-3fcdf7a9452d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {567829cf-8dcd-4c15-a571-c8b5c7694562}, !- Handle
  Node 56,                                !- Name
  {71041929-996f-4ab1-8374-bd251877b122}, !- Inlet Port
  {125d7be1-fb5b-4fbe-9c2e-ae3cf4b0b7ed}; !- Outlet Port

OS:Connection,
  {0a3f7b44-8783-40e4-b30f-482f7278ecb8}, !- Handle
  {557238da-2dae-4ed3-b47a-f73c9fa323f6}, !- Name
  {83260cf0-6f1a-4753-b0b3-c66926baf8ae}, !- Source Object
  3,                                      !- Outlet Port
  {79021f9f-e7f4-4591-a15e-6e07aeadcd61}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {71041929-996f-4ab1-8374-bd251877b122}, !- Handle
  {d3f2e9c9-37b0-4d43-ae00-3b0f998e0b6f}, !- Name
  {e1535591-c091-456f-97c5-e08d45f16d90}, !- Source Object
  12,                                     !- Outlet Port
  {567829cf-8dcd-4c15-a571-c8b5c7694562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125d7be1-fb5b-4fbe-9c2e-ae3cf4b0b7ed}, !- Handle
  {a2832bb5-8c5d-4e11-90ea-e9f3f5d0ef88}, !- Name
  {567829cf-8dcd-4c15-a571-c8b5c7694562}, !- Source Object
  3,                                      !- Outlet Port
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {292f5847-6e2e-4210-bfcb-59632a874a99}, !- Handle
  {93250dcb-4c16-42a9-a35d-0ac3fbc63cc4}, !- Name
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Source Object
  3,                                      !- Outlet Port
  {095fcdd7-fb16-4c0e-a826-862161b6aeff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb4e07f6-7ff3-4ff5-801a-3fcdf7a9452d}, !- Handle
  {caf4273d-6849-451f-af97-5b6f0d159127}, !- Name
  {095fcdd7-fb16-4c0e-a826-862161b6aeff}, !- Source Object
  4,                                      !- Outlet Port
  {83260cf0-6f1a-4753-b0b3-c66926baf8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e3080c10-c2a0-4924-99d0-1a41f3a75b93}, !- Handle
  Coil Heating Electric 2,                !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d33f2720-c979-4629-9750-8a771a9fe325}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {909bd6cc-7c85-4a70-b918-bdd46891d370}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c0579fe-7123-4288-a9dd-4d56912c2634}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3af33ab-becf-4f03-b487-47c4e281d76c}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e52c29c-2353-48a8-9930-576f3667a7c9}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f624f73-3b49-4395-8ec2-9f9b246b4975}, !- Handle
  Coil Cooling DX Single Speed 3 6kBtu/hr 11.0EER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7264979314393,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f13f75c2-391b-46ea-b946-620e8beba2ef}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e038f7aa-726a-4aaa-b80f-5b8c6a321ceb}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {8c7c4756-4c2f-47a4-8c5b-e16b244d55a3}, !- Air Inlet Node Name
  {3654aab3-e600-4b57-a207-a3482caffec3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f13f75c2-391b-46ea-b946-620e8beba2ef}, !- Supply Air Fan Name
  {e3080c10-c2a0-4924-99d0-1a41f3a75b93}, !- Heating Coil Name
  {0f624f73-3b49-4395-8ec2-9f9b246b4975}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {09958058-83ed-4acd-b13b-6edcd7d2c950}, !- Handle
  Node 57,                                !- Name
  {c2f9edc3-db18-463e-89d4-669041202291}, !- Inlet Port
  {8c7c4756-4c2f-47a4-8c5b-e16b244d55a3}; !- Outlet Port

OS:Connection,
  {c2f9edc3-db18-463e-89d4-669041202291}, !- Handle
  {0945e8aa-5e6c-4b19-8e7c-0ef95518f437}, !- Name
  {eb158e92-5ab4-46f8-8f01-913ea5a9ef0f}, !- Source Object
  3,                                      !- Outlet Port
  {09958058-83ed-4acd-b13b-6edcd7d2c950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7c4756-4c2f-47a4-8c5b-e16b244d55a3}, !- Handle
  {4114980c-a926-45cd-95ae-190c7d13dbd0}, !- Name
  {09958058-83ed-4acd-b13b-6edcd7d2c950}, !- Source Object
  3,                                      !- Outlet Port
  {e038f7aa-726a-4aaa-b80f-5b8c6a321ceb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3976737-2bbc-4757-b0ca-345482163abf}, !- Handle
  Node 58,                                !- Name
  {3654aab3-e600-4b57-a207-a3482caffec3}, !- Inlet Port
  {52bd0b86-8e8c-4c20-a875-c1e5e0616551}; !- Outlet Port

OS:Connection,
  {52bd0b86-8e8c-4c20-a875-c1e5e0616551}, !- Handle
  {20a1252f-0dcb-4c26-8956-b076e5f00434}, !- Name
  {c3976737-2bbc-4757-b0ca-345482163abf}, !- Source Object
  3,                                      !- Outlet Port
  {4c6e474a-e396-4682-8657-a612db1b2cbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3654aab3-e600-4b57-a207-a3482caffec3}, !- Handle
  {ba179f14-886d-473d-bfab-38141fddeca0}, !- Name
  {e038f7aa-726a-4aaa-b80f-5b8c6a321ceb}, !- Source Object
  4,                                      !- Outlet Port
  {c3976737-2bbc-4757-b0ca-345482163abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3506f5f5-6763-4e6c-94d6-a9c62e06c356}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6d434fca-46ec-4bec-9e4d-31aef4893dbf}, !- Water Inlet Node Name
  {97d961fd-639b-474e-9d6d-a02d6521ebf4}; !- Water Outlet Node Name

OS:Node,
  {c69ff9d9-7352-4a1a-8c93-311788908cfc}, !- Handle
  Node 59,                                !- Name
  {21192470-f42a-4bf8-b555-a839d4a043da}, !- Inlet Port
  {6d434fca-46ec-4bec-9e4d-31aef4893dbf}; !- Outlet Port

OS:Connection,
  {21192470-f42a-4bf8-b555-a839d4a043da}, !- Handle
  {a3cc9e81-8602-48bf-831e-9aff4df49c3e}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  5,                                      !- Outlet Port
  {c69ff9d9-7352-4a1a-8c93-311788908cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da1f4c05-6b24-48aa-81ae-6b5a15e74a64}, !- Handle
  Node 60,                                !- Name
  {97d961fd-639b-474e-9d6d-a02d6521ebf4}, !- Inlet Port
  {e1a15618-9474-414b-8297-b84c973707c5}; !- Outlet Port

OS:Connection,
  {6d434fca-46ec-4bec-9e4d-31aef4893dbf}, !- Handle
  {15284b42-e4e3-44e7-aced-94a4744615e3}, !- Name
  {c69ff9d9-7352-4a1a-8c93-311788908cfc}, !- Source Object
  3,                                      !- Outlet Port
  {3506f5f5-6763-4e6c-94d6-a9c62e06c356}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {97d961fd-639b-474e-9d6d-a02d6521ebf4}, !- Handle
  {03edb2ec-f928-4fac-8d92-05d0f66a3a26}, !- Name
  {3506f5f5-6763-4e6c-94d6-a9c62e06c356}, !- Source Object
  10,                                     !- Outlet Port
  {da1f4c05-6b24-48aa-81ae-6b5a15e74a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a15618-9474-414b-8297-b84c973707c5}, !- Handle
  {0252bcbf-34cf-461b-8ab6-b421f99e572c}, !- Name
  {da1f4c05-6b24-48aa-81ae-6b5a15e74a64}, !- Source Object
  3,                                      !- Outlet Port
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {60ed8fe8-4670-4da9-b3bf-2645a1928701}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {3506f5f5-6763-4e6c-94d6-a9c62e06c356}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {60bae59e-3b58-4933-913d-203d8fb96274}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {12b2c55e-5d40-44f5-8eb2-97040f058b07}, !- Inlet Air Node Name
  {0ea03660-78c5-4b58-ad6a-8b4eb07b5081}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7375017e-6e64-4051-abc1-a704cb70c583}, !- Handle
  Node 61,                                !- Name
  {0ea03660-78c5-4b58-ad6a-8b4eb07b5081}, !- Inlet Port
  {21966300-045a-4a90-8a11-df52097c1736}; !- Outlet Port

OS:Node,
  {e6502b37-12c7-454f-9768-6950f0c41fc9}, !- Handle
  Node 62,                                !- Name
  {64bd189f-16ee-4c04-81bf-eeb4bbc83ea5}, !- Inlet Port
  {4b26b2aa-7437-444f-8177-93ec1ac50156}; !- Outlet Port

OS:Connection,
  {21966300-045a-4a90-8a11-df52097c1736}, !- Handle
  {cdcedbfb-871e-4ebb-a242-4374fecf49e6}, !- Name
  {7375017e-6e64-4051-abc1-a704cb70c583}, !- Source Object
  3,                                      !- Outlet Port
  {4c6e474a-e396-4682-8657-a612db1b2cbb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {64bd189f-16ee-4c04-81bf-eeb4bbc83ea5}, !- Handle
  {b9be7f05-c306-47d2-a0f6-ae6bc7a47f0e}, !- Name
  {d120fc1f-4994-4460-9fe2-58c365d293b2}, !- Source Object
  12,                                     !- Outlet Port
  {e6502b37-12c7-454f-9768-6950f0c41fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b26b2aa-7437-444f-8177-93ec1ac50156}, !- Handle
  {e0ecde98-fa82-4e1c-9ced-465911dbbd1d}, !- Name
  {e6502b37-12c7-454f-9768-6950f0c41fc9}, !- Source Object
  3,                                      !- Outlet Port
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {12b2c55e-5d40-44f5-8eb2-97040f058b07}, !- Handle
  {ed74669d-6b11-43b6-ba94-1ed3332dbe08}, !- Name
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Source Object
  4,                                      !- Outlet Port
  {60bae59e-3b58-4933-913d-203d8fb96274}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ea03660-78c5-4b58-ad6a-8b4eb07b5081}, !- Handle
  {42c9cc5b-6b06-4c44-b4ca-c741ca2ea633}, !- Name
  {60bae59e-3b58-4933-913d-203d8fb96274}, !- Source Object
  4,                                      !- Outlet Port
  {7375017e-6e64-4051-abc1-a704cb70c583}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {02bc8f9d-f487-4863-97ca-08c3d11e6543}, !- Handle
  Coil Heating Electric 3,                !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {826b1426-28f3-4e36-b336-5be572793315}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d29c3c8b-6ad3-4ad4-825e-64f753dbe12c}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1cc423e-5a8f-438d-bd4c-fcce163645bd}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a0ecc47-e710-4b09-ab5c-cabaf7e9bea5}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d182ff87-ade3-4d91-a494-e2520e8e8c24}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a6dd04a5-1d77-4d1b-bfa9-96d298c00415}, !- Handle
  Coil Cooling DX Single Speed 4 16kBtu/hr 9.3EER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15701836367917,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0aa92fa3-875c-4349-a0d0-f14a140ac64f}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9a006202-4d3d-45dc-b2da-7b9be5d47812}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {5a6a50ea-f7e9-487d-85a8-7c830e9a7184}, !- Air Inlet Node Name
  {57c18a99-9254-4fc3-b665-31334257f7c6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0aa92fa3-875c-4349-a0d0-f14a140ac64f}, !- Supply Air Fan Name
  {02bc8f9d-f487-4863-97ca-08c3d11e6543}, !- Heating Coil Name
  {a6dd04a5-1d77-4d1b-bfa9-96d298c00415}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5ae303e4-5e4b-4f9e-98ed-e17ed3b53cfd}, !- Handle
  Node 63,                                !- Name
  {edf3968c-7e26-42e0-80d7-9c81af594a9b}, !- Inlet Port
  {5a6a50ea-f7e9-487d-85a8-7c830e9a7184}; !- Outlet Port

OS:Connection,
  {edf3968c-7e26-42e0-80d7-9c81af594a9b}, !- Handle
  {8b05aa3e-6016-42bd-b6e5-1b418f89cfd3}, !- Name
  {7437af39-8102-4574-af86-95e9c6f56f38}, !- Source Object
  3,                                      !- Outlet Port
  {5ae303e4-5e4b-4f9e-98ed-e17ed3b53cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6a50ea-f7e9-487d-85a8-7c830e9a7184}, !- Handle
  {df8c0841-d5a3-475a-8711-a69f2320e43f}, !- Name
  {5ae303e4-5e4b-4f9e-98ed-e17ed3b53cfd}, !- Source Object
  3,                                      !- Outlet Port
  {9a006202-4d3d-45dc-b2da-7b9be5d47812}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8694c316-5a7a-4f06-b597-508c6075cf0a}, !- Handle
  Node 64,                                !- Name
  {57c18a99-9254-4fc3-b665-31334257f7c6}, !- Inlet Port
  {96e44b60-656a-4bab-bda8-7679b1d48898}; !- Outlet Port

OS:Connection,
  {96e44b60-656a-4bab-bda8-7679b1d48898}, !- Handle
  {f3c76108-e1e2-45c4-84c0-788aababad4d}, !- Name
  {8694c316-5a7a-4f06-b597-508c6075cf0a}, !- Source Object
  3,                                      !- Outlet Port
  {156b1729-987e-45e9-a384-cd0d17bed262}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57c18a99-9254-4fc3-b665-31334257f7c6}, !- Handle
  {e52157ac-0adf-43ff-9bbe-a06a7e14f595}, !- Name
  {9a006202-4d3d-45dc-b2da-7b9be5d47812}, !- Source Object
  4,                                      !- Outlet Port
  {8694c316-5a7a-4f06-b597-508c6075cf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ce3af9bf-3aaf-4f72-a61b-3ebf952e0474}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1a49acd4-f024-47c6-a3c4-69158b3682ae}, !- Water Inlet Node Name
  {c56bdb9f-013b-45a3-82f2-770716392513}; !- Water Outlet Node Name

OS:Node,
  {9f6b1e3a-04f6-4cfe-912c-81a9639800e6}, !- Handle
  Node 65,                                !- Name
  {36929e30-1733-4c57-b17e-f5a732c9d933}, !- Inlet Port
  {1a49acd4-f024-47c6-a3c4-69158b3682ae}; !- Outlet Port

OS:Connection,
  {36929e30-1733-4c57-b17e-f5a732c9d933}, !- Handle
  {23954100-25fe-440e-be0f-1439c7d2e38b}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  6,                                      !- Outlet Port
  {9f6b1e3a-04f6-4cfe-912c-81a9639800e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b649803a-d1e5-470a-8747-2b1c3b3481f8}, !- Handle
  Node 66,                                !- Name
  {c56bdb9f-013b-45a3-82f2-770716392513}, !- Inlet Port
  {23e241ca-b209-4904-b138-216e57b2a419}; !- Outlet Port

OS:Connection,
  {1a49acd4-f024-47c6-a3c4-69158b3682ae}, !- Handle
  {60d0b8fb-0129-455e-9a87-335919cde3fe}, !- Name
  {9f6b1e3a-04f6-4cfe-912c-81a9639800e6}, !- Source Object
  3,                                      !- Outlet Port
  {ce3af9bf-3aaf-4f72-a61b-3ebf952e0474}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c56bdb9f-013b-45a3-82f2-770716392513}, !- Handle
  {a7e0ec9c-590c-4aec-88b3-05a45414daf8}, !- Name
  {ce3af9bf-3aaf-4f72-a61b-3ebf952e0474}, !- Source Object
  10,                                     !- Outlet Port
  {b649803a-d1e5-470a-8747-2b1c3b3481f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e241ca-b209-4904-b138-216e57b2a419}, !- Handle
  {344cd73e-e2df-4779-b5b4-3e1c9314f79a}, !- Name
  {b649803a-d1e5-470a-8747-2b1c3b3481f8}, !- Source Object
  3,                                      !- Outlet Port
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {036244f3-428f-4fe1-aa79-b06b99a5a54e}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {ce3af9bf-3aaf-4f72-a61b-3ebf952e0474}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {14e7fd17-0f1f-4bbf-a1eb-8b3df609bbad}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {f37cb76c-9053-49bb-b559-e7e1fec1f78d}, !- Inlet Air Node Name
  {c362b903-c609-48c8-9640-2e031cbbb546}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {443a95bd-0afd-4796-81d0-a3cbe8a5aadc}, !- Handle
  Node 67,                                !- Name
  {c362b903-c609-48c8-9640-2e031cbbb546}, !- Inlet Port
  {bd6d1dae-8052-4e2e-9d05-2ce0b347767c}; !- Outlet Port

OS:Node,
  {a9f543cb-3322-4ecc-9c56-122196ce9d72}, !- Handle
  Node 68,                                !- Name
  {36f68f50-77d8-4b2c-8a33-aa2f2530f31e}, !- Inlet Port
  {b44cb59c-6888-419b-a61d-8461b7cde600}; !- Outlet Port

OS:Connection,
  {bd6d1dae-8052-4e2e-9d05-2ce0b347767c}, !- Handle
  {66c27142-294f-4d63-b8be-71e01dc5ea67}, !- Name
  {443a95bd-0afd-4796-81d0-a3cbe8a5aadc}, !- Source Object
  3,                                      !- Outlet Port
  {156b1729-987e-45e9-a384-cd0d17bed262}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {36f68f50-77d8-4b2c-8a33-aa2f2530f31e}, !- Handle
  {ab4e8e50-3c94-4a27-8118-16ba51417616}, !- Name
  {db557cf1-abc0-4d00-9d9c-1967229b6543}, !- Source Object
  12,                                     !- Outlet Port
  {a9f543cb-3322-4ecc-9c56-122196ce9d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44cb59c-6888-419b-a61d-8461b7cde600}, !- Handle
  {6c565f03-88b6-44a4-bae5-dd2ccd6dac38}, !- Name
  {a9f543cb-3322-4ecc-9c56-122196ce9d72}, !- Source Object
  3,                                      !- Outlet Port
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f37cb76c-9053-49bb-b559-e7e1fec1f78d}, !- Handle
  {0d8b98f3-cb05-4469-a4ff-7285732fe671}, !- Name
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Source Object
  5,                                      !- Outlet Port
  {14e7fd17-0f1f-4bbf-a1eb-8b3df609bbad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c362b903-c609-48c8-9640-2e031cbbb546}, !- Handle
  {2fbc2539-bf0a-4abf-9b76-cd4d4dcad183}, !- Name
  {14e7fd17-0f1f-4bbf-a1eb-8b3df609bbad}, !- Source Object
  4,                                      !- Outlet Port
  {443a95bd-0afd-4796-81d0-a3cbe8a5aadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dad0a09f-e80b-47b3-b9bc-24f8970f4370}, !- Handle
  Coil Heating Electric 4,                !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f8d7a2df-01da-4798-a074-2e0ddfa6f6f5}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {343e3d5f-15d9-415e-adfa-c74f6fafc65f}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04d5dde3-bb37-446c-b706-e2942ac8b392}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f2525a1-f931-4d69-8b0b-f0d01b285942}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3cafaf68-ec37-412c-93bc-7ee2b916c392}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7b6da8b6-9ca2-48e2-83c4-d8e9c4cb7d45}, !- Handle
  Coil Cooling DX Single Speed 5 17kBtu/hr 9.3EER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15727872761052,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {39da5507-c89b-415c-8d5c-5303330ad741}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {49ad23cb-7048-428b-aaba-138dfa9513a2}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {857d4678-99b6-4aff-a3db-796ccf365aa3}, !- Air Inlet Node Name
  {592337e2-30dc-470e-b63e-fb9ded0d8d1e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39da5507-c89b-415c-8d5c-5303330ad741}, !- Supply Air Fan Name
  {dad0a09f-e80b-47b3-b9bc-24f8970f4370}, !- Heating Coil Name
  {7b6da8b6-9ca2-48e2-83c4-d8e9c4cb7d45}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e27424d2-978b-447e-abfe-a94b544a52a3}, !- Handle
  Node 69,                                !- Name
  {11163087-029e-4eee-8138-9df57d2e1491}, !- Inlet Port
  {857d4678-99b6-4aff-a3db-796ccf365aa3}; !- Outlet Port

OS:Connection,
  {11163087-029e-4eee-8138-9df57d2e1491}, !- Handle
  {0c3ee1e2-80d2-47f0-ac0f-bb257281f9b8}, !- Name
  {7aca0111-9ac7-4b06-ad64-532e9f702887}, !- Source Object
  3,                                      !- Outlet Port
  {e27424d2-978b-447e-abfe-a94b544a52a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857d4678-99b6-4aff-a3db-796ccf365aa3}, !- Handle
  {955ecfd6-ff54-4bb7-8f40-9374bd51b4fa}, !- Name
  {e27424d2-978b-447e-abfe-a94b544a52a3}, !- Source Object
  3,                                      !- Outlet Port
  {49ad23cb-7048-428b-aaba-138dfa9513a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f060daaf-5842-4da1-a198-a8a5be417391}, !- Handle
  Node 70,                                !- Name
  {592337e2-30dc-470e-b63e-fb9ded0d8d1e}, !- Inlet Port
  {fa840a0f-7fc2-4324-a51f-e62a934124fc}; !- Outlet Port

OS:Connection,
  {fa840a0f-7fc2-4324-a51f-e62a934124fc}, !- Handle
  {8f346cf0-da99-4557-ac49-64fc2863b71b}, !- Name
  {f060daaf-5842-4da1-a198-a8a5be417391}, !- Source Object
  3,                                      !- Outlet Port
  {1aacb57a-daeb-41f0-801c-629c6877c4f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {592337e2-30dc-470e-b63e-fb9ded0d8d1e}, !- Handle
  {c262e0b8-57ad-4963-b83f-7f16a115113e}, !- Name
  {49ad23cb-7048-428b-aaba-138dfa9513a2}, !- Source Object
  4,                                      !- Outlet Port
  {f060daaf-5842-4da1-a198-a8a5be417391}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {311dcf40-8461-4404-b2dc-384ad949a066}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {84954b0c-3e1e-4ff5-a7e3-dafe4776f7fb}, !- Water Inlet Node Name
  {5a03f975-8ffd-4386-90f5-a87e3d626d1e}; !- Water Outlet Node Name

OS:Node,
  {a1d88873-d737-4fd0-adf4-3add099090e4}, !- Handle
  Node 71,                                !- Name
  {18b03f4f-570f-4930-b305-6db3c8573989}, !- Inlet Port
  {84954b0c-3e1e-4ff5-a7e3-dafe4776f7fb}; !- Outlet Port

OS:Connection,
  {18b03f4f-570f-4930-b305-6db3c8573989}, !- Handle
  {337eb84f-9ff9-45d2-98f4-b5d751fcca6e}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  7,                                      !- Outlet Port
  {a1d88873-d737-4fd0-adf4-3add099090e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6faa6f8e-ffba-4609-a649-004298dcf272}, !- Handle
  Node 72,                                !- Name
  {5a03f975-8ffd-4386-90f5-a87e3d626d1e}, !- Inlet Port
  {d084c8f2-9a24-4754-8501-ed148078f44c}; !- Outlet Port

OS:Connection,
  {84954b0c-3e1e-4ff5-a7e3-dafe4776f7fb}, !- Handle
  {ee9a9403-47a7-451d-a0c8-fef843758d4c}, !- Name
  {a1d88873-d737-4fd0-adf4-3add099090e4}, !- Source Object
  3,                                      !- Outlet Port
  {311dcf40-8461-4404-b2dc-384ad949a066}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5a03f975-8ffd-4386-90f5-a87e3d626d1e}, !- Handle
  {ebbafb9d-ee6b-4b5b-b205-28fff72abd29}, !- Name
  {311dcf40-8461-4404-b2dc-384ad949a066}, !- Source Object
  10,                                     !- Outlet Port
  {6faa6f8e-ffba-4609-a649-004298dcf272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d084c8f2-9a24-4754-8501-ed148078f44c}, !- Handle
  {694200cc-fcac-4479-aea4-1fc303544ee3}, !- Name
  {6faa6f8e-ffba-4609-a649-004298dcf272}, !- Source Object
  3,                                      !- Outlet Port
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ae50ea1-93e3-4173-9377-e7afa41788fd}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {311dcf40-8461-4404-b2dc-384ad949a066}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e4cfaac2-df95-4c47-882b-c13e0d520c64}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {e09ee288-a78e-45ef-bc58-3b2ba2000390}, !- Inlet Air Node Name
  {dcd83c86-4ec4-4b8d-b748-e580f7f64747}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c9653a9-a5e5-427d-beed-8dc1e9bec8e9}, !- Handle
  Node 73,                                !- Name
  {dcd83c86-4ec4-4b8d-b748-e580f7f64747}, !- Inlet Port
  {336da5a6-834c-415c-974f-00d6b43604ff}; !- Outlet Port

OS:Node,
  {2b96da14-84dd-42f6-948b-af8898ef0389}, !- Handle
  Node 74,                                !- Name
  {c694b501-2034-4291-98b2-8fa9eb5fdcf8}, !- Inlet Port
  {fe4b574d-24a5-4a44-9bb0-c65454773486}; !- Outlet Port

OS:Connection,
  {336da5a6-834c-415c-974f-00d6b43604ff}, !- Handle
  {69f337ef-5fe9-4779-bb0d-e1edafe6ca56}, !- Name
  {0c9653a9-a5e5-427d-beed-8dc1e9bec8e9}, !- Source Object
  3,                                      !- Outlet Port
  {1aacb57a-daeb-41f0-801c-629c6877c4f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c694b501-2034-4291-98b2-8fa9eb5fdcf8}, !- Handle
  {48a4e098-084d-4e50-859b-3f423b9fe8a4}, !- Name
  {e604e4dc-2dda-4477-8fa9-9d5ac144fc74}, !- Source Object
  12,                                     !- Outlet Port
  {2b96da14-84dd-42f6-948b-af8898ef0389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4b574d-24a5-4a44-9bb0-c65454773486}, !- Handle
  {903d9427-c326-40e6-8040-7cc50dd786cf}, !- Name
  {2b96da14-84dd-42f6-948b-af8898ef0389}, !- Source Object
  3,                                      !- Outlet Port
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e09ee288-a78e-45ef-bc58-3b2ba2000390}, !- Handle
  {97764432-2b47-41b6-8e00-728b08b50abc}, !- Name
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Source Object
  6,                                      !- Outlet Port
  {e4cfaac2-df95-4c47-882b-c13e0d520c64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcd83c86-4ec4-4b8d-b748-e580f7f64747}, !- Handle
  {b059fa52-da6a-4a7f-8567-c6e5cbff25f8}, !- Name
  {e4cfaac2-df95-4c47-882b-c13e0d520c64}, !- Source Object
  4,                                      !- Outlet Port
  {0c9653a9-a5e5-427d-beed-8dc1e9bec8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5665255f-4a53-477a-bd53-242dfbf50854}, !- Handle
  Coil Heating Electric 5,                !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c3478dd8-340a-4cfa-b126-6437b7e0955f}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ddb86ba-8fda-491d-8871-41fe933742ca}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0246f55b-69e5-4bc8-a8bc-5e0ba1de4192}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {373a65ba-695d-4621-adf6-3fb61958dc45}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf672ef0-2289-4ffe-b7c1-740c71d3ac83}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {06b7da68-8861-4523-96d1-67f6880b844a}, !- Handle
  Coil Cooling DX Single Speed 6 8kBtu/hr 10.8EER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.64392224585787,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cda06789-d580-4336-94a8-33aaefa418b0}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60da1601-3801-4a81-9122-5463a8a45e9d}, !- Handle
  Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {9fdc8f58-ccf6-46a8-af67-6a5272741184}, !- Air Inlet Node Name
  {a07e458f-f15d-49c4-a110-ded7aa1a3646}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cda06789-d580-4336-94a8-33aaefa418b0}, !- Supply Air Fan Name
  {5665255f-4a53-477a-bd53-242dfbf50854}, !- Heating Coil Name
  {06b7da68-8861-4523-96d1-67f6880b844a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8995d9d0-1883-463d-ac71-4126dfee9663}, !- Handle
  Node 75,                                !- Name
  {a00a6660-faea-4f0c-83c1-8278619c9448}, !- Inlet Port
  {9fdc8f58-ccf6-46a8-af67-6a5272741184}; !- Outlet Port

OS:Connection,
  {a00a6660-faea-4f0c-83c1-8278619c9448}, !- Handle
  {959529d6-a505-4447-b72e-ee76f82d130b}, !- Name
  {eb30909d-5e83-4037-a2cc-bfc8d7c26cf3}, !- Source Object
  3,                                      !- Outlet Port
  {8995d9d0-1883-463d-ac71-4126dfee9663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fdc8f58-ccf6-46a8-af67-6a5272741184}, !- Handle
  {ea24f8f6-baf9-448d-99c3-9d5428979912}, !- Name
  {8995d9d0-1883-463d-ac71-4126dfee9663}, !- Source Object
  3,                                      !- Outlet Port
  {60da1601-3801-4a81-9122-5463a8a45e9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a09debf-c399-4492-988f-e8c6e7c48e9b}, !- Handle
  Node 76,                                !- Name
  {a07e458f-f15d-49c4-a110-ded7aa1a3646}, !- Inlet Port
  {c1303232-3d1d-4335-b786-aa3ca8f6e2ea}; !- Outlet Port

OS:Connection,
  {c1303232-3d1d-4335-b786-aa3ca8f6e2ea}, !- Handle
  {74ac2568-a859-4674-a858-32edd043419c}, !- Name
  {8a09debf-c399-4492-988f-e8c6e7c48e9b}, !- Source Object
  3,                                      !- Outlet Port
  {0070340e-758f-4562-8c42-7b48247d7dba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a07e458f-f15d-49c4-a110-ded7aa1a3646}, !- Handle
  {335a2913-4d1d-4d8e-ab04-8cc9c0ca4e42}, !- Name
  {60da1601-3801-4a81-9122-5463a8a45e9d}, !- Source Object
  4,                                      !- Outlet Port
  {8a09debf-c399-4492-988f-e8c6e7c48e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f6185cec-8b04-4072-8e22-12f805ee7021}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {09302adb-70a1-44fd-a878-911bd83c8552}, !- Water Inlet Node Name
  {822ead8d-120b-498b-a94a-1f0841b9b341}; !- Water Outlet Node Name

OS:Node,
  {222a3886-cb0d-47a7-8d31-5f63f3d09dbb}, !- Handle
  Node 77,                                !- Name
  {2535a8b4-43d2-44ea-ae27-e297f19696c4}, !- Inlet Port
  {09302adb-70a1-44fd-a878-911bd83c8552}; !- Outlet Port

OS:Connection,
  {2535a8b4-43d2-44ea-ae27-e297f19696c4}, !- Handle
  {29e99762-1ed5-42de-bbe9-aeb108af6f39}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  8,                                      !- Outlet Port
  {222a3886-cb0d-47a7-8d31-5f63f3d09dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {997b387b-012f-44bd-9206-16cef880d1f9}, !- Handle
  Node 78,                                !- Name
  {822ead8d-120b-498b-a94a-1f0841b9b341}, !- Inlet Port
  {85127d5c-c8d1-4d4d-a052-81db8719a926}; !- Outlet Port

OS:Connection,
  {09302adb-70a1-44fd-a878-911bd83c8552}, !- Handle
  {9f3b34e7-e5d5-47f0-874f-26309fb42969}, !- Name
  {222a3886-cb0d-47a7-8d31-5f63f3d09dbb}, !- Source Object
  3,                                      !- Outlet Port
  {f6185cec-8b04-4072-8e22-12f805ee7021}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {822ead8d-120b-498b-a94a-1f0841b9b341}, !- Handle
  {64dee06f-babb-414c-ae66-a1e1183ea9df}, !- Name
  {f6185cec-8b04-4072-8e22-12f805ee7021}, !- Source Object
  10,                                     !- Outlet Port
  {997b387b-012f-44bd-9206-16cef880d1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85127d5c-c8d1-4d4d-a052-81db8719a926}, !- Handle
  {64805130-38e3-47fb-b70c-29072e538709}, !- Name
  {997b387b-012f-44bd-9206-16cef880d1f9}, !- Source Object
  3,                                      !- Outlet Port
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {195b73a7-1254-429c-9bf3-b211e5be23a0}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {f6185cec-8b04-4072-8e22-12f805ee7021}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ea552f5c-a5a4-4d5b-8388-267c609487c8}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {218b9581-ca71-4b28-b451-725a3115be78}, !- Inlet Air Node Name
  {b3e18f1a-2639-4582-a4b3-6d529a9003cc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b397c43c-7445-46a4-ac92-b98a378b7fc3}, !- Handle
  Node 79,                                !- Name
  {b3e18f1a-2639-4582-a4b3-6d529a9003cc}, !- Inlet Port
  {f09981a4-16be-4acb-811b-4d57af3edaf0}; !- Outlet Port

OS:Node,
  {7c594803-25df-41a6-94ef-18e203d84ca1}, !- Handle
  Node 80,                                !- Name
  {d5054ba2-6024-4708-a252-34648d9d9d83}, !- Inlet Port
  {90922686-d311-43b9-86e6-175c7f7eb545}; !- Outlet Port

OS:Connection,
  {f09981a4-16be-4acb-811b-4d57af3edaf0}, !- Handle
  {deca2b60-732c-4168-a9c5-7297d8374f13}, !- Name
  {b397c43c-7445-46a4-ac92-b98a378b7fc3}, !- Source Object
  3,                                      !- Outlet Port
  {0070340e-758f-4562-8c42-7b48247d7dba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d5054ba2-6024-4708-a252-34648d9d9d83}, !- Handle
  {7f6415e0-5677-46e8-bfad-53090ee42fa7}, !- Name
  {154b7af6-7779-4ea9-91c1-4e8be09617ac}, !- Source Object
  12,                                     !- Outlet Port
  {7c594803-25df-41a6-94ef-18e203d84ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90922686-d311-43b9-86e6-175c7f7eb545}, !- Handle
  {37b22acd-ce84-4189-9de0-84f633a69d3f}, !- Name
  {7c594803-25df-41a6-94ef-18e203d84ca1}, !- Source Object
  3,                                      !- Outlet Port
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {218b9581-ca71-4b28-b451-725a3115be78}, !- Handle
  {7ae28be5-6ebd-4a4b-865b-0608a049ae26}, !- Name
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Source Object
  7,                                      !- Outlet Port
  {ea552f5c-a5a4-4d5b-8388-267c609487c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3e18f1a-2639-4582-a4b3-6d529a9003cc}, !- Handle
  {234388d0-3daf-4b6c-bd7a-cea357cb3dfe}, !- Name
  {ea552f5c-a5a4-4d5b-8388-267c609487c8}, !- Source Object
  4,                                      !- Outlet Port
  {b397c43c-7445-46a4-ac92-b98a378b7fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4e07aa18-2568-49b0-8000-eda23a35a7c6}, !- Handle
  Coil Heating Electric 6,                !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dfd719c7-7c08-45ad-8164-cad03ade005c}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e377b47-2aad-46fb-a8af-378f923120ad}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1ca0bc0-89bd-4200-9a76-e4f636ea19b8}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc894314-b67d-4b14-a9fb-87ae21488d34}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9fb09197-f4b5-4403-a47a-5bd6d72523a1}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5f14c456-94d5-432a-9f77-3ab9ff12c9e2}, !- Handle
  Coil Cooling DX Single Speed 7 14kBtu/hr 9.5EER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.22535330655967,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a5b05272-cdd1-4c60-89d8-9d4383bc3f5d}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4be839b2-063f-4208-aafe-53420f5d11df}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {6a926760-1bae-43be-93fd-37ea73a6ae28}, !- Air Inlet Node Name
  {51f980d2-65d7-428a-b936-28c6a658a3d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a5b05272-cdd1-4c60-89d8-9d4383bc3f5d}, !- Supply Air Fan Name
  {4e07aa18-2568-49b0-8000-eda23a35a7c6}, !- Heating Coil Name
  {5f14c456-94d5-432a-9f77-3ab9ff12c9e2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {51a76837-f6ae-4d43-9cfc-55db89eabd9d}, !- Handle
  Node 81,                                !- Name
  {f7fc8156-a520-4a04-9648-f279cc0c453d}, !- Inlet Port
  {6a926760-1bae-43be-93fd-37ea73a6ae28}; !- Outlet Port

OS:Connection,
  {f7fc8156-a520-4a04-9648-f279cc0c453d}, !- Handle
  {ce0344cd-1399-4eed-9052-1fec5dc7cb2d}, !- Name
  {72b4ad14-f89c-44aa-a9e6-4dda076c6ce1}, !- Source Object
  3,                                      !- Outlet Port
  {51a76837-f6ae-4d43-9cfc-55db89eabd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a926760-1bae-43be-93fd-37ea73a6ae28}, !- Handle
  {a8bd1588-5c4a-4b35-86fa-b03fc8e98543}, !- Name
  {51a76837-f6ae-4d43-9cfc-55db89eabd9d}, !- Source Object
  3,                                      !- Outlet Port
  {4be839b2-063f-4208-aafe-53420f5d11df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99454480-0b21-4137-b5f8-835b8fe186fa}, !- Handle
  Node 82,                                !- Name
  {51f980d2-65d7-428a-b936-28c6a658a3d5}, !- Inlet Port
  {052d7446-3b22-48aa-88a8-7f6b63c5ae4a}; !- Outlet Port

OS:Connection,
  {052d7446-3b22-48aa-88a8-7f6b63c5ae4a}, !- Handle
  {45dcc96e-0012-4010-827b-f67ec0cac891}, !- Name
  {99454480-0b21-4137-b5f8-835b8fe186fa}, !- Source Object
  3,                                      !- Outlet Port
  {97f6f5b4-7268-46eb-859c-1d27030c4987}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51f980d2-65d7-428a-b936-28c6a658a3d5}, !- Handle
  {b3e1cf28-1af0-4e32-8a2a-e1a9cfeffb6f}, !- Name
  {4be839b2-063f-4208-aafe-53420f5d11df}, !- Source Object
  4,                                      !- Outlet Port
  {99454480-0b21-4137-b5f8-835b8fe186fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba6b7296-8d96-45ca-abd6-45c0636c537f}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8c55451c-e864-4dfd-939b-e36803fbf4eb}, !- Water Inlet Node Name
  {0da8e5bd-ec65-4b08-bf22-4e01385ac442}; !- Water Outlet Node Name

OS:Node,
  {c1668a26-062d-4088-8840-93ffb121ade3}, !- Handle
  Node 83,                                !- Name
  {9c89a124-0571-4771-9c12-311aa6e7d7ae}, !- Inlet Port
  {8c55451c-e864-4dfd-939b-e36803fbf4eb}; !- Outlet Port

OS:Connection,
  {9c89a124-0571-4771-9c12-311aa6e7d7ae}, !- Handle
  {3d4ef3d0-0318-4486-a70f-5d6e71ac74b0}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  9,                                      !- Outlet Port
  {c1668a26-062d-4088-8840-93ffb121ade3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57777dd6-1539-4989-84b7-783eddb5244b}, !- Handle
  Node 84,                                !- Name
  {0da8e5bd-ec65-4b08-bf22-4e01385ac442}, !- Inlet Port
  {49f5df7b-e211-4ad1-852d-77903787ea38}; !- Outlet Port

OS:Connection,
  {8c55451c-e864-4dfd-939b-e36803fbf4eb}, !- Handle
  {9a879595-7de4-40d5-83cb-5f9a9e0cf139}, !- Name
  {c1668a26-062d-4088-8840-93ffb121ade3}, !- Source Object
  3,                                      !- Outlet Port
  {ba6b7296-8d96-45ca-abd6-45c0636c537f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0da8e5bd-ec65-4b08-bf22-4e01385ac442}, !- Handle
  {ef75c331-bb66-4b39-a2a7-c29756d5a198}, !- Name
  {ba6b7296-8d96-45ca-abd6-45c0636c537f}, !- Source Object
  10,                                     !- Outlet Port
  {57777dd6-1539-4989-84b7-783eddb5244b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f5df7b-e211-4ad1-852d-77903787ea38}, !- Handle
  {31de7a2e-d7f8-43c2-acf6-1cf322a1d9a5}, !- Name
  {57777dd6-1539-4989-84b7-783eddb5244b}, !- Source Object
  3,                                      !- Outlet Port
  {cd47fdd0-77f6-4f1e-807a-4ae6bb430112}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a5bacf09-5110-4539-b719-04a22420d019}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {ba6b7296-8d96-45ca-abd6-45c0636c537f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {35f7e734-6991-4d0a-8408-6742064a1cd7}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {ebd76d42-b4db-42db-91d3-40722f385611}, !- Inlet Air Node Name
  {1637bb4d-67fa-4b52-b877-0430ff760d5e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c584286-9288-44b9-b23f-d2a4e747c1c4}, !- Handle
  Node 85,                                !- Name
  {1637bb4d-67fa-4b52-b877-0430ff760d5e}, !- Inlet Port
  {1d0c96c9-f433-4d04-9f0b-9f30086761f0}; !- Outlet Port

OS:Node,
  {bf2b5e52-ad02-4d35-9661-450d1afeb952}, !- Handle
  Node 86,                                !- Name
  {881ce529-695c-46bc-8178-3ca1809d9b60}, !- Inlet Port
  {016e504c-8a66-43a8-b7bc-7f83c806caf9}; !- Outlet Port

OS:Connection,
  {1d0c96c9-f433-4d04-9f0b-9f30086761f0}, !- Handle
  {714058c6-18b4-49ab-a46c-040de5a3eee5}, !- Name
  {6c584286-9288-44b9-b23f-d2a4e747c1c4}, !- Source Object
  3,                                      !- Outlet Port
  {97f6f5b4-7268-46eb-859c-1d27030c4987}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {881ce529-695c-46bc-8178-3ca1809d9b60}, !- Handle
  {f932f577-c07f-474b-beb0-86533fc07781}, !- Name
  {eb580d7f-4413-4f2e-9539-a967daad65fd}, !- Source Object
  12,                                     !- Outlet Port
  {bf2b5e52-ad02-4d35-9661-450d1afeb952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016e504c-8a66-43a8-b7bc-7f83c806caf9}, !- Handle
  {d1a59127-5097-4fe9-b612-032a6caa7e3e}, !- Name
  {bf2b5e52-ad02-4d35-9661-450d1afeb952}, !- Source Object
  3,                                      !- Outlet Port
  {a4423212-d1e0-4956-a504-46ee4f337d66}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ebd76d42-b4db-42db-91d3-40722f385611}, !- Handle
  {aab41309-710a-4279-b907-d40145c6e4ab}, !- Name
  {fdc89a94-799b-40f5-98ba-eb1f22a6aad1}, !- Source Object
  8,                                      !- Outlet Port
  {35f7e734-6991-4d0a-8408-6742064a1cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1637bb4d-67fa-4b52-b877-0430ff760d5e}, !- Handle
  {ef6ad501-2546-4be8-a8dc-da6526bc0324}, !- Name
  {35f7e734-6991-4d0a-8408-6742064a1cd7}, !- Source Object
  4,                                      !- Outlet Port
  {6c584286-9288-44b9-b23f-d2a4e747c1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3815f5d0-8cb1-4bba-8de7-4a5f079dcfd6}, !- Handle
  Coil Heating Electric 7,                !- Name
  {844eaa0a-63a5-4f8b-8dd8-cd003dd8ce6c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {be8c46df-6969-4a79-ba73-3fb49a69f8ad}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a77cc7b-003e-40ca-8601-06f162f08a06}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85d2a441-8d00-4b47-a575-638d71081fd0}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f76f8d39-a6d6-4ad3-bc93-7fbf96b5822a}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d6572e5a-e3e8-4f72-bc00-6604891788d0}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c6012a7a-caa8-4675-8a1f-8a922f1e3a7c}, !- Handle
  Coil Cooling DX Single Speed 8 14kBtu/hr 9.4EER, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2026283985031,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681caeef-552e-40ab-9913-35c359cd6f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93df765a-1fb3-4e70-b178-ff403528b5f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b517f7c0-5538-4698-8bf8-184aa5a6a02d}, !- Energy Input Ratio Function of Temperature Curve Name
  {edd37d50-d9eb-43e0-b893-683a5b0067b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd19b604-3f4b-4aa6-bf7e-2ed92e1e5e9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5fa09379-3044-425a-a21c-49af220cabfd}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {096775d4-1184-42bb-a123-0937d15effcd}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {0af086ea-064f-4a53-a1cf-0b411cd15a6e}, !- Availability Schedule Name
  {fae56f2e-a1dc-4546-b635-55b3b89ee9f3}, !- Air Inlet Node Name
  {bf7ed544-c2ba-4b58-b15e-a50c4adef920}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5fa09379-3044-425a-a21c-49af220cabfd}, !- Supply Air Fan Name
  {3815f5d0-8cb1-4bba-8de7-4a5f079dcfd6}, !- Heating Coil Name
  {c6012a7a-caa8-4675-8a1f-8a922f1e3a7c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2436c13d-86d0-445f-916a-1f3e20cea82a}, !- Handle
  Node 87,                                !- Name
  {1c958665-597e-4272-bf2d-149272d252dc}, !- Inlet Port
  {fae56f2e-a1dc-4546-b635-55b3b89ee9f3}; !- Outlet Port

OS:Connection,
  {1c958665-597e-4272-bf2d-149272d252dc}, !- Handle
  {a10c58a3-9c30-468c-a0b7-346ac942fe49}, !- Name
  {29726484-a2f1-4819-8797-08c8e6c40996}, !- Source Object
  3,                                      !- Outlet Port
  {2436c13d-86d0-445f-916a-1f3e20cea82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae56f2e-a1dc-4546-b635-55b3b89ee9f3}, !- Handle
  {0d1e7499-20ce-4d96-8d57-cd3fb5a34ebd}, !- Name
  {2436c13d-86d0-445f-916a-1f3e20cea82a}, !- Source Object
  3,                                      !- Outlet Port
  {096775d4-1184-42bb-a123-0937d15effcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f09759cf-d700-4cbd-8c08-a1954eefa83d}, !- Handle
  Node 88,                                !- Name
  {bf7ed544-c2ba-4b58-b15e-a50c4adef920}, !- Inlet Port
  {a71a9a6e-914e-4fc1-993f-a68909abda5b}; !- Outlet Port

OS:Connection,
  {a71a9a6e-914e-4fc1-993f-a68909abda5b}, !- Handle
  {11448132-6793-4fcb-9fe6-c1a1ffe5df28}, !- Name
  {f09759cf-d700-4cbd-8c08-a1954eefa83d}, !- Source Object
  3,                                      !- Outlet Port
  {3ae628de-c943-4c41-8c89-73a77aa2b735}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf7ed544-c2ba-4b58-b15e-a50c4adef920}, !- Handle
  {1e52b7c0-b088-4c3e-9d0d-7bac9fd604f5}, !- Name
  {096775d4-1184-42bb-a123-0937d15effcd}, !- Source Object
  4,                                      !- Outlet Port
  {f09759cf-d700-4cbd-8c08-a1954eefa83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6b2571a5-593c-490d-a240-d549c447eacb}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a6323b45-a39c-46e7-8d7a-911f347a9bb7}, !- Water Inlet Node Name
  {77b6eadb-b4f4-4a4f-acf8-4674685adc78}; !- Water Outlet Node Name

OS:Node,
  {8a3dbe02-2b11-4f15-9c2f-46d2103dfdcb}, !- Handle
  Node 89,                                !- Name
  {43e6aac1-d571-478f-a461-f9d9c4d050d7}, !- Inlet Port
  {a6323b45-a39c-46e7-8d7a-911f347a9bb7}; !- Outlet Port

OS:Connection,
  {43e6aac1-d571-478f-a461-f9d9c4d050d7}, !- Handle
  {7b06bd87-8951-4a15-9451-b8de6d9cb901}, !- Name
  {ff04a241-6dcd-4688-862b-b6e2c7a3562b}, !- Source Object
  10,                                     !- Outlet Port
  {8a3dbe02-2b11-4f15-9c2f-46d2103dfdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a291b6c-93ed-4381-b00d-bb0c22b25a90}, !- Handle
  Node 90,                                !- Name
  {77b6eadb-b4f4-4a4f-acf8-4674685adc78}, !- Inlet Port
