
OS:Version,
  {52706040-2071-4444-a72b-315b376e408b}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {14a25927-c7c1-4cd4-bfed-b91ae977fc4d}, !- Handle
  SMstore2_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.47, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  23.47, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  25.6, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  25.6, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Handle
  SMstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {637fe757-06d2-4128-a71e-ba7d3abdd7c4}, !- Handle
  {69d970cc-9733-45b0-bfe3-8289d9760451}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Handle
  SMstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Handle
  SMstore7_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {34fa492d-0a22-458d-872a-499294398366}, !- Handle
  {1d5a5b1f-3b1b-4612-977d-c2b6b0a78bb6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Handle
  SMstore7,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {7c87c913-5ae8-435b-a9f6-fbc62d67a5a5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb95905d-4253-4af1-a293-e7e070c3a65f}, !- Handle
  SMstore3_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f4190b94-559e-4147-855a-5243d0c11b0a}, !- Handle
  {0cae5b68-66f1-4a9a-985a-e7acf80590a3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Handle
  SMstore3,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {25fbb986-7b54-4e7b-b9bb-45acedb2e7c7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {daeb7ca2-b728-4478-8d3c-8ead3c27174d}, !- Handle
  {d7b756f1-023e-46ea-b936-32ad0e695f92}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Handle
  SMstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {2efd3352-1353-4c06-bd5c-fdf2f3cd5f18}, !- Handle
  {3fdd4743-70fd-4641-b1b6-00b374079d1d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Handle
  LGstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5fe688f0-b788-4cfc-b662-00b35af892a4}, !- Handle
  SMstore1_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.85, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  15.85, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  17.98, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  17.98, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Handle
  SMstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Handle
  SMstore3_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44bb76f7-1d67-4127-bab8-61f4b013d084}, !- Handle
  LGstore2_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.62, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  48.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  50.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  50.44, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Handle
  LGstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {17acd66b-7f78-4f32-8046-d388e2ab97f0}, !- Handle
  {be89ff2a-60d0-4b37-b66b-4edb1228f1e9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Handle
  SMstore5,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {45e36d1a-9817-47cd-9dd0-11d1e92cae31}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {29d53957-5c84-42dc-b815-cc7e273052e0}, !- Handle
  {a7eba1e5-b1aa-4630-9ada-5d34f73034ff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Handle
  LGstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {36dc1089-634d-465f-bc90-df7f0723964e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Handle
  SMstore3_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1b6ca9f-c7a8-410c-a2f2-7088de2325e8}, !- Handle
  SMstore8_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.72, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  86.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  88.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  88.54, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Handle
  SMstore8_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5afa1051-e506-44e1-b85e-dd3810e53214}, !- Handle
  {de6c2177-b187-43d7-b389-908e6c24e5b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Handle
  SMstore8,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {4ed4faba-9df1-4cac-b5c3-61cfa5f53c39}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f724e12c-b374-4ab4-bcb4-dd7bd39d5e9d}, !- Handle
  SMstore1_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.97, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  19.97, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  18.14, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  18.14, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Handle
  SMstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7b5d66a9-ca22-48a4-9e6d-f0ca7607ebf7}, !- Handle
  {05c75a78-b288-4ef4-a48a-a43c4d419aff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Handle
  SMstore4,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {1f77cb77-e224-4555-8976-e01673b548ce}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Handle
  SMstore5_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {471c6a1f-5260-4ff5-ac96-527625bdefc7}, !- Handle
  SMstore4_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41, 0, 2.13,                            !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  42.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  42.82, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Handle
  SMstore4_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Handle
  SMstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9be446ee-9ec7-422d-9553-927e054189f0}, !- Handle
  SMstore4_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.82, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  42.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  41, 22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  41, 22.86, 2.13;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Handle
  SMstore4_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a4679e-7e41-48ab-83ca-4e78384c4090}, !- Handle
  SMstore6_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0aa7727c-943d-4a99-88b4-85ef23d4acaf}, !- Handle
  {6776ebfb-fe19-4dc0-b032-8c766e9ebccd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Handle
  SMstore6,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {49d53061-c7fc-4acb-bb4f-f0e44b0be349}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a8b84a7-92e6-402a-9700-bff1d8f06681}, !- Handle
  SMstore8_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5badd41b-bdc5-4701-a0f5-c40bac26b8c4}, !- Handle
  LGstore2_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.44, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  50.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  48.62, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  48.62, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Handle
  LGstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Handle
  SMstore4_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd6cab71-0de0-4804-99da-58f254ffd0d7}, !- Handle
  SMstore2_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.74, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  27.74, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  29.87, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  29.87, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bb8f2f9-b8d0-4cec-aa58-43da983dad03}, !- Handle
  SMstore2_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.58, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  27.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  25.76, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  25.76, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7711e5b-70e5-4007-9eec-bb8c2bb9f038}, !- Handle
  LGstore2_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.33, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  46.33, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  48.46, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  48.46, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Handle
  SMstore7_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a01535-0249-41c9-9bd9-ffb0382e7431}, !- Handle
  SMstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9641177b-f850-421d-80c5-a13654a9b45a}, !- Handle
  SMstore5_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  61.57, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  61.57, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  63.7, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  63.7, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Handle
  SMstore5_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Handle
  LGstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7716b428-b726-42ab-a48c-f45ee8ca4039}, !- Handle
  SMstore3_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.09, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  31.09, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  33.22, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  33.22, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d4907c-b151-43df-8216-4398d70f801b}, !- Handle
  SMstore8_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.43, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  84.43, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  86.56, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  86.56, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Handle
  SMstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Handle
  LGstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Handle
  SMstore8_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c186d79-9bf1-420e-9bc7-12fa768cc8a2}, !- Handle
  LGstore1_Wall_1_FixedWindow 2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.23, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  8.23, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  10.36, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  10.36, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Handle
  LGstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.18,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Handle
  SMstore7_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Handle
  SMstore4_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fb5964-bf66-4d58-9fdc-d93b9f1657a6}, !- Handle
  SMstore6_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.46, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  73.46, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  75.59, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  75.59, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Handle
  SMstore6_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Handle
  LGstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Handle
  SMstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Handle
  SMstore6_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Handle
  SMstore8_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Handle
  SMstore7_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Handle
  SMstore5_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Handle
  SMstore3_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Handle
  SMstore5_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Handle
  SMstore8_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Handle
  SMstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81777d03-7cd5-422f-b8d1-9100ce8e2995}, !- Handle
  LGstore2_Wall_1_FixedWindow 3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.22, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  58.22, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  60.35, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  60.35, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Handle
  SMstore4_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Handle
  LGstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7374d318-a87e-4ec1-ad3c-1b2107e05443}, !- Handle
  SMstore8_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.7, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  88.7, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  90.83, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  90.83, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Handle
  SMstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7003445c-6007-4199-942b-1c77bb471428}, !- Handle
  SMstore1_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.12, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  20.12, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  22.25, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  22.25, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90ec5095-59c3-49dc-a763-ea85fcb18793}, !- Handle
  SMstore1_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.14, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  18.14, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  19.97, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  19.97, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9cfcf64-107f-4168-80b6-a635c778d27a}, !- Handle
  SMstore5_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  63.86, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  63.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  65.68, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  65.68, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68b4d848-7eea-4336-ac83-a11109696bc3}, !- Handle
  LGstore1_Wall_1_GlassDoor 1,            !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.52, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  10.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  12.35, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.35, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Handle
  SMstore5_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f43097d-9624-4f89-af1e-84fa4f0a83af}, !- Handle
  LGstore2_Wall_1_FixedWindow 2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.95, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  56.08, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  56.08, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c09036-40ef-4108-bf4d-d8d3c85b779a}, !- Handle
  SMstore6_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.19, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  69.19, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  71.32, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  71.32, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dd9187-f474-4153-b716-ffad73394790}, !- Handle
  LGstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Handle
  SMstore6_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a737afc0-80df-455e-9e19-c2664c0af922}, !- Handle
  SMstore5_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.84, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  65.84, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  67.97, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  67.97, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccbc00a0-f760-4027-ba19-44963e292457}, !- Handle
  SMstore6_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.3, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  73.3, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  71.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  71.48, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Handle
  SMstore6_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Handle
  LGstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27558df4-4c80-44cd-9ee1-c610c24f3c33}, !- Handle
  SMstore6_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.48, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  71.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  73.3, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  73.3, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d196746f-c0ed-4db1-af0e-cc3bc20e8b7c}, !- Handle
  SMstore7_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.08, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  81.08, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  83.21, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  83.21, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5253eb-108a-4e0f-a796-30a4b2b140ed}, !- Handle
  SMstore3_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.38, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  33.38, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  35.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  35.2, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70c017ef-011b-4523-9413-6b50e2835b08}, !- Handle
  LGstore2_Wall_3_Door 1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.06, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  58.06, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  56.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  56.24, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fed6fecc-8489-4ee5-b059-2f731265a5da}, !- Handle
  SMstore2_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.76, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  25.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.58, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Handle
  SMstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a94d14c-a2f1-4707-b266-3dc9200921de}, !- Handle
  SMstore7_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.81, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  76.81, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  78.94, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  78.94, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50b40894-2287-438b-b551-d83c89de23b4}, !- Handle
  SMstore3_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  35.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  33.38, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  33.38, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Handle
  SMstore3_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Handle
  SMstore7_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c9e22ae-e5df-49a4-8dc3-4b8c6f3e76e9}, !- Handle
  SMstore4_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.71, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  38.71, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  40.84, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  40.84, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {911a4e64-c1f0-46fd-8234-25f5f02a9cc6}, !- Handle
  SMstore3_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.36, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  35.36, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  37.49, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  37.49, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Handle
  SMstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Handle
  LGstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3b7eed-a4d4-4238-9373-c03375817b4b}, !- Handle
  LGstore1_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.73, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  4.73, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  2.9, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  2.9, 22.86, 2.13;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {532b066b-8d45-4c73-b969-a9554249cfec}, !- Handle
  SMstore4_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.98, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  42.98, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  45.11, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  45.11, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9254a598-43dc-4438-84ae-bfb268b7df04}, !- Handle
  LGstore1_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.61, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  0.61, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  2.74, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  2.74, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e1647b-8bf9-411c-9639-56fc96c1404d}, !- Handle
  SMstore5_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.68, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  65.68, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  63.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  63.86, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4b1a42-16de-4814-a4e4-d7d6252a5fd3}, !- Handle
  LGstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d9e3fd-510a-4fe6-8c0e-1e4476744305}, !- Handle
  SMstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e836b5e-487f-4640-9fca-4bb9b3edca8d}, !- Handle
  SMstore7_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1763c8d2-be8d-4e7b-9b23-5b1b8d6db611}, !- Handle
  SMstore7_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  79.1, 0, 2.13,                          !- X,Y,Z Vertex 1 {m}
  79.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  80.92, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  80.92, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ac10bf-89e9-4848-b9fe-7bfafd9353bd}, !- Handle
  SMstore5_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {425bec12-a590-491e-b9f8-5307ea85bb8a}, !- Handle
  SMstore7_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  80.92, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  80.92, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  79.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  79.1, 22.86, 2.13;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fad2bb5-3249-4a12-95e9-d77b619ec966}, !- Handle
  LGstore1_Wall_1_GlassDoor,              !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.9, 0, 2.13,                           !- X,Y,Z Vertex 1 {m}
  2.9, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.73, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.73, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2aedd38-823a-4d2b-affe-8a34ef4943d2}, !- Handle
  LGstore1_Wall_3_Door 1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.35, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  12.35, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  10.52, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  10.52, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Handle
  LGstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Handle
  SMstore8_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b090fc2-b68b-497b-8480-bae3c3951fb6}, !- Handle
  SMstore4_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bffe09a6-7298-4bb4-a23a-69a215bbaa05}, !- Handle
  LGstore1_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.88, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  4.88, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  7.01, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  7.01, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Handle
  SMstore6_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7e03de1-3169-4226-83b0-6af29b5dd339}, !- Handle
  LGstore2_Wall_1_FixedWindow 1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.6, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  50.6, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  52.73, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  52.73, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Handle
  SMstore3_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27df57b4-922b-437f-be91-ddb724ae4e64}, !- Handle
  LGstore1_Wall_1_FixedWindow 3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.5, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  12.5, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  14.63, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bcb592-fb39-4cfe-9a23-dec8e6f3505f}, !- Handle
  LGstore2_Wall_1_GlassDoor 1,            !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  56.24, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  56.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.06, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.06, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ad1348-143b-400e-917c-277e5b6e7154}, !- Handle
  SMstore8_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.54, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  88.54, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  86.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  86.72, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {395b6a2f-5234-4a3a-85f9-daffaa0a8f79}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {05749e44-1a3d-47ca-933d-eb048aa7f91b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {80698ccb-4252-421a-904d-3b3d66bcacf5}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {2b0bfd6c-8754-4347-b436-1d7c3e63c79e}, !- Handle
  RetailStripmall-CAN_QC_Kuujjuaq.AP.719060_CWEC2016.epw created: 2018-09-13 15:38:23 +0000, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5ed8ea2b-7cb9-49e1-9830-ebe615d13aa5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  RetailStripmall;                        !- Standards Building Type

OS:Facility,
  {f8a539f1-cbba-4b22-9cfd-0026609e44a8}; !- Handle

OS:BuildingStory,
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Site,
  {1273f654-2b91-4418-8666-ec1096af8b72}, !- Handle
  Kuujjuaq AP_QC_CAN,                     !- Name
  58.1,                                   !- Latitude {deg}
  -68.417,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  39.9,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {4e1a3419-bdab-42e8-9616-efc90f895ac9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -3.825,                                 !- Annual Average Outdoor Air Temperature {C}
  36;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {b9f8c01a-d97e-43cd-8cb1-9abac88a15c4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  {e40f94eb-5c14-4096-bd62-b44ec8137cbf}, !- Default Schedule Set Name
  {edeced08-2794-42c4-b481-35c1b533342b}, !- Group Rendering Name
  {32005746-40d5-45dd-a53d-812a93208348}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:Rendering:Color,
  {ab9776b2-a45c-497d-9bfd-711e5d3839a3}, !- Handle
  Space Function Sales area,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SimulationControl,
  {f43131b0-8c9f-4b20-9f57-1ccb8ca24e11}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {2c481f5e-a887-45a8-b94a-ec5870796661}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {96b939b0-c51f-41bc-84b3-acc564c18c45}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {bf0fcc3b-f4af-4f3c-a10a-183fa7bcf13e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {a0dfb906-f947-4b23-aee9-dcad9a6c5e7a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {1bd81e43-d1ef-45ce-ba23-ea2eadf3698c}, !- Handle
  Kuujjuaq AP,                            !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  719060,                                 !- WMO Number
  58.1,                                   !- Latitude {deg}
  -68.417,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  39.9,                                   !- Elevation {m}
  file:///home/osdev/openstudio-standards/data/weather/CAN_QC_Kuujjuaq.AP.719060_CWEC2016.epw, !- Url
  355D87D0;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {a4513018-e5c1-479b-a427-3459cb05d642}, !- Handle
  Kuujjuaq AP Ann Clg .4% Condns DB=>MWB, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.418;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8b525e9-03f1-4091-90e6-395911ee4f74}, !- Handle
  Kuujjuaq AP Ann Htg 99.6% Condns DB,    !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {edeced08-2794-42c4-b481-35c1b533342b}, !- Handle
  Space Function Sales area 1,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4d668feb-acc0-48ba-86f5-ddcd6b371037}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {37e733c7-aad3-478f-bbf4-b820545e6e86}, !- Handle
  Space Function Sales area People,       !- Name
  {4d668feb-acc0-48ba-86f5-ddcd6b371037}, !- People Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e0f9ddb2-a9c5-4cd4-a457-0f0cc86317ef}, !- Work Efficiency Schedule Name
  {07787737-bdf0-4840-a638-bf70c51089b3}, !- Clothing Insulation Schedule Name
  {56b2a072-275f-453d-8f93-d0f57b1e53e2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {07787737-bdf0-4840-a638-bf70c51089b3}, !- Handle
  Clothing Schedule,                      !- Name
  {9e2c37e9-ff81-4eb1-83f6-a860e546d4bc}, !- Schedule Type Limits Name
  {4d35a931-32a6-4dbc-9dca-b9ddaa722a12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d35a931-32a6-4dbc-9dca-b9ddaa722a12}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9e2c37e9-ff81-4eb1-83f6-a860e546d4bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a0944ef-a394-43db-a985-f5417e93a29d}, !- Handle
  Schedule Rule 1,                        !- Name
  {07787737-bdf0-4840-a638-bf70c51089b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48cd14fc-c019-498f-bd60-e064ff5bc62a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48cd14fc-c019-498f-bd60-e064ff5bc62a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9e2c37e9-ff81-4eb1-83f6-a860e546d4bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9e2c37e9-ff81-4eb1-83f6-a860e546d4bc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {56b2a072-275f-453d-8f93-d0f57b1e53e2}, !- Handle
  Air Velocity Schedule,                  !- Name
  {55c2820e-1dcc-4d6f-b32a-26f49fea3d07}, !- Schedule Type Limits Name
  {f040cfb8-6371-452e-95f9-1fafc70b1318}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f040cfb8-6371-452e-95f9-1fafc70b1318}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {55c2820e-1dcc-4d6f-b32a-26f49fea3d07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {55c2820e-1dcc-4d6f-b32a-26f49fea3d07}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e0f9ddb2-a9c5-4cd4-a457-0f0cc86317ef}, !- Handle
  Work Efficiency Schedule,               !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  {3cc30a0d-3582-474b-8300-b180713f414d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cc30a0d-3582-474b-8300-b180713f414d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8256a378-dfff-4df3-a7d9-e6fa858c8148}, !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0998942553441,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {655d9c7d-788f-4f26-ab9b-e6819e419a3c}, !- Handle
  Space Function Sales area Lights,       !- Name
  {8256a378-dfff-4df3-a7d9-e6fa858c8148}, !- Lights Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3cf3c861-9ed5-432b-ba05-99c4ae8984a8}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {381eaf86-2821-4713-a863-3dda26699d4d}, !- Handle
  Space Function Sales area Elec Equip,   !- Name
  {3cf3c861-9ed5-432b-ba05-99c4ae8984a8}, !- Electric Equipment Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {32005746-40d5-45dd-a53d-812a93208348}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011684,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e40f94eb-5c14-4096-bd62-b44ec8137cbf}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {39988709-611b-4a1f-8ade-41ce360840c5}, !- Number of People Schedule Name
  {97c5fdc6-94a3-4f1d-947a-5102079bfaa5}, !- People Activity Level Schedule Name
  {fb69e1d9-0063-44fc-944b-87479d55a251}, !- Lighting Schedule Name
  {1ec3b7ce-f9d8-4e7a-b94e-a84104ce68b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6a53192c-1c65-4acb-8349-0a916efe6033}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {39988709-611b-4a1f-8ade-41ce360840c5}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  {bfcdbc7e-b1e4-4f95-abcc-98d99d1032e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfcdbc7e-b1e4-4f95-abcc-98d99d1032e5}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b2db43f1-6889-4873-9299-d4678c0cdee8}, !- Handle
  Schedule Rule 2,                        !- Name
  {39988709-611b-4a1f-8ade-41ce360840c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6ddd32db-3f8c-485c-93f1-f96353cd0a4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ddd32db-3f8c-485c-93f1-f96353cd0a4b}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {03fcdc4c-d86b-4042-8d19-59cfa53b9984}, !- Handle
  Schedule Rule 3,                        !- Name
  {39988709-611b-4a1f-8ade-41ce360840c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbf4bd98-fa97-447e-b718-07830ccea6f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbf4bd98-fa97-447e-b718-07830ccea6f3}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {7cfc3ad2-60de-4fc2-80ef-fba658790885}, !- Handle
  Schedule Rule 4,                        !- Name
  {39988709-611b-4a1f-8ade-41ce360840c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ea3423e-8e7a-40c2-89ed-22df0ba00a0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ea3423e-8e7a-40c2-89ed-22df0ba00a0d}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {97c5fdc6-94a3-4f1d-947a-5102079bfaa5}, !- Handle
  NECB-Activity,                          !- Name
  {4a06c508-2b0a-47c6-925a-718b94c8dfa7}, !- Schedule Type Limits Name
  {9eb80dac-7083-4ceb-af6d-f1415651a002}, !- Default Day Schedule Name
  {53aa9c2f-e129-4775-aeba-5cecaf8b6dba}, !- Summer Design Day Schedule Name
  {3a7fdb0b-34e4-4b1b-a6ec-f73979e23b34}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9eb80dac-7083-4ceb-af6d-f1415651a002}, !- Handle
  NECB-Activity Default,                  !- Name
  {4a06c508-2b0a-47c6-925a-718b94c8dfa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d270fed4-ccd4-4f8b-bd7e-53179abc7dc1}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a7fdb0b-34e4-4b1b-a6ec-f73979e23b34}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {4a06c508-2b0a-47c6-925a-718b94c8dfa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c01845d0-946a-4b48-93cc-dc2369ebbf76}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53aa9c2f-e129-4775-aeba-5cecaf8b6dba}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {4a06c508-2b0a-47c6-925a-718b94c8dfa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4a06c508-2b0a-47c6-925a-718b94c8dfa7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {fb69e1d9-0063-44fc-944b-87479d55a251}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  {5f7cb9fd-6fdd-4e81-a555-21a82502d992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f7cb9fd-6fdd-4e81-a555-21a82502d992}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {487927fa-c03b-45d6-9203-6ced101f7b65}, !- Handle
  Schedule Rule 5,                        !- Name
  {fb69e1d9-0063-44fc-944b-87479d55a251}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d27b4f7c-b25d-4d04-85d5-1355318276f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d27b4f7c-b25d-4d04-85d5-1355318276f1}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {18e9b725-d89f-4d90-9a9a-85c4263e2b42}, !- Handle
  Schedule Rule 6,                        !- Name
  {fb69e1d9-0063-44fc-944b-87479d55a251}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {819c91f8-ba72-457f-9bad-5dabb4f63213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {819c91f8-ba72-457f-9bad-5dabb4f63213}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {534a5ac4-3eb9-40ea-b91d-4915b787b323}, !- Handle
  Schedule Rule 7,                        !- Name
  {fb69e1d9-0063-44fc-944b-87479d55a251}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f49edfe2-5e8b-42bb-a137-15a06a990c5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f49edfe2-5e8b-42bb-a137-15a06a990c5f}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {1ec3b7ce-f9d8-4e7a-b94e-a84104ce68b3}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  {4ac107ae-ec93-40eb-9d25-842afbee132f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ac107ae-ec93-40eb-9d25-842afbee132f}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2ad6fc7b-ce66-4c0f-a828-2fab1a78a701}, !- Handle
  Schedule Rule 8,                        !- Name
  {1ec3b7ce-f9d8-4e7a-b94e-a84104ce68b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff988048-5f39-4688-8858-6a9be8332695}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff988048-5f39-4688-8858-6a9be8332695}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d405ce48-6c25-4af0-9733-7c00d86867a8}, !- Handle
  Schedule Rule 9,                        !- Name
  {1ec3b7ce-f9d8-4e7a-b94e-a84104ce68b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e465a46a-c5f8-4c92-9d88-0c51d8f6813d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e465a46a-c5f8-4c92-9d88-0c51d8f6813d}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f2f39096-ad9e-432c-8a28-bd31c776a103}, !- Handle
  Schedule Rule 10,                       !- Name
  {1ec3b7ce-f9d8-4e7a-b94e-a84104ce68b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edbc4250-2592-4090-bf0b-d9061f3e0aa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edbc4250-2592-4090-bf0b-d9061f3e0aa7}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {6a53192c-1c65-4acb-8349-0a916efe6033}, !- Handle
  Always On,                              !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  {61bfcc03-861f-45d8-b39c-f71b283cb3e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61bfcc03-861f-45d8-b39c-f71b283cb3e2}, !- Handle
  Always On Default,                      !- Name
  {25dbcdca-9a8d-4e0e-ad66-a99010624125}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {74fc3f1e-1166-48ab-b533-3c1ebe226dfa}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  {092356b7-185e-4389-90e8-d7b18be03a2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {092356b7-185e-4389-90e8-d7b18be03a2a}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {da50b16c-b388-4ead-846d-96109d0bb5cf}, !- Handle
  Schedule Rule 11,                       !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {722ab365-076c-4e21-a467-f537c1d1f215}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {722ab365-076c-4e21-a467-f537c1d1f215}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {447307e7-f3bc-48c3-aaa8-5df39900d9e1}, !- Handle
  Schedule Rule 12,                       !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {efebc121-bc8b-4a89-b19b-f62e2984481d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efebc121-bc8b-4a89-b19b-f62e2984481d}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {7cac9dc9-87b5-4a2e-ab82-19692ccb8ce8}, !- Handle
  Schedule Rule 13,                       !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01a891a6-5c59-46d0-9f2a-1727553ed241}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01a891a6-5c59-46d0-9f2a-1727553ed241}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  {19173bb6-b27e-46be-8227-4a69da0fb9d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19173bb6-b27e-46be-8227-4a69da0fb9d0}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0ad8c5aa-a545-4bc6-ac32-0c619998b927}, !- Handle
  Schedule Rule 14,                       !- Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8412e0ec-527b-4ff1-9fed-089c57f4061d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8412e0ec-527b-4ff1-9fed-089c57f4061d}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3f161421-9699-42b9-91f2-05bd803da449}, !- Handle
  Schedule Rule 15,                       !- Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {447a7e00-88aa-4ff8-852f-7cf93cc2c5be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {447a7e00-88aa-4ff8-852f-7cf93cc2c5be}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {23d34593-dde2-4f23-80e8-8569c05000eb}, !- Handle
  Schedule Rule 16,                       !- Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8ce45d3-517f-4f6e-ba1b-c14fa06c35a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8ce45d3-517f-4f6e-ba1b-c14fa06c35a6}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {a9440a1f-d34d-4122-b029-3af848a9ae1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Constant,
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Handle
  Always On Discrete,                     !- Name
  {244e94f5-b7a3-4dad-b986-ff7535776a36}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {244e94f5-b7a3-4dad-b986-ff7535776a36}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {4b7dc81c-7392-4e49-afb9-525876e562e7}, !- Handle
  LGstore1 Infiltration,                  !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5af81aac-0d1c-4f6d-b0ea-2bb463940812}, !- Handle
  LGstore2 Infiltration,                  !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6a00231-d20f-4773-ab81-c2ff7113ee54}, !- Handle
  SMstore1 Infiltration,                  !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {521c2073-61d0-4a52-be92-e34699267390}, !- Handle
  SMstore2 Infiltration,                  !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb0795bc-0cbc-414a-90c3-d5eb6763d15a}, !- Handle
  SMstore3 Infiltration,                  !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94fc1edb-5048-417f-8a65-8b9d6255c8d7}, !- Handle
  SMstore4 Infiltration,                  !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be6aedd1-feba-4b1b-a02a-996646e2eb54}, !- Handle
  SMstore5 Infiltration,                  !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e36194e3-772c-4d0c-9e7b-30abc867513a}, !- Handle
  SMstore6 Infiltration,                  !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94cf4f3f-3d69-437d-a415-270e137fcc8d}, !- Handle
  SMstore7 Infiltration,                  !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {410ffd37-ef24-4f07-89f2-3b446e6631d0}, !- Handle
  SMstore8 Infiltration,                  !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {4f9b2531-e88d-428b-a7d8-0157472d2738}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b31f008c-6aca-41a8-8e71-03ae1b70ebc9}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {e894e226-d195-4bd7-84bc-13bdedb4a70d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0703d85c-48ed-472a-aefb-1de52cc81130}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {9cdf0505-d1d7-45f9-b087-20fcfff2d550}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {02fbbeb5-f408-48ca-94c2-65e54a8f04c3}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e894e226-d195-4bd7-84bc-13bdedb4a70d}, !- Layer 1
  {0703d85c-48ed-472a-aefb-1de52cc81130}, !- Layer 2
  {9cdf0505-d1d7-45f9-b087-20fcfff2d550}; !- Layer 3

OS:Material,
  {f4c515d4-7006-4a6a-9ac7-a78055fc015c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {87462080-3054-454f-b8c3-7cd0e32feaf5}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {413ef921-8846-4f51-ac77-16c0dd31d847}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {87462080-3054-454f-b8c3-7cd0e32feaf5}; !- Layer 1

OS:Construction,
  {46f251a3-e127-47ca-a041-867959c1390e}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {87462080-3054-454f-b8c3-7cd0e32feaf5}, !- Layer 1
  {e894e226-d195-4bd7-84bc-13bdedb4a70d}; !- Layer 2

OS:DefaultConstructionSet,
  {5ed8ea2b-7cb9-49e1-9830-ebe615d13aa5}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {3ea1cfc6-0bf6-4716-bbc4-19f4ea47e64b}, !- Default Exterior Surface Constructions Name
  {e24c35b4-d208-4ec6-a925-f65682727172}, !- Default Interior Surface Constructions Name
  {79559259-9e38-47c7-9ce2-5a770e5edbae}, !- Default Ground Contact Surface Constructions Name
  {56ebe212-fb50-4fe5-9220-94b3fdc9788d}, !- Default Exterior SubSurface Constructions Name
  {0370935b-f044-450e-8f35-994b09ef4dbe}, !- Default Interior SubSurface Constructions Name
  {72c66489-a2d2-4bb3-a3a1-d35a8a86297c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {51654531-7b5f-4a1f-83c3-49dbc930587e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {93046aec-0228-4e6b-a4b9-969674ef566b}, !- Floor Construction Name
  {90e279f3-6bf4-49d2-ab6f-13515329bfb7}, !- Wall Construction Name
  {574c6e67-905a-470a-ae1b-a859413f57fd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e24c35b4-d208-4ec6-a925-f65682727172}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7d8c0bdb-383d-44dd-8d2e-1551a1dafedb}, !- Floor Construction Name
  {ac57e87f-baf0-4113-a3e3-f0732e79f16c}, !- Wall Construction Name
  {6aaf29bb-ce2b-4855-b256-03a2cfe76d0b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f8778273-8a2a-42cd-b47a-ef90b7d5be81}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {e4bc14d4-0d5f-4638-95b4-92cc6d7d3278}, !- Floor Construction Name
  {e4bc14d4-0d5f-4638-95b4-92cc6d7d3278}, !- Wall Construction Name
  {e4bc14d4-0d5f-4638-95b4-92cc6d7d3278}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17e0ea49-7791-49ac-abb2-5d615d4ee48e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Fixed Window Construction Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Operable Window Construction Name
  {1a06fed7-ddaa-416c-8d9b-608cc69a6cfe}, !- Door Construction Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Glass Door Construction Name
  {58344c67-6af0-4459-9b1c-7ab5b428f421}, !- Overhead Door Construction Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Skylight Construction Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Tubular Daylight Dome Construction Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0370935b-f044-450e-8f35-994b09ef4dbe}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Fixed Window Construction Name
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Operable Window Construction Name
  {72c66489-a2d2-4bb3-a3a1-d35a8a86297c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {ff2dffa3-1806-4632-b3ff-03803ac7319c}, !- Handle
  {72c66489-a2d2-4bb3-a3a1-d35a8a86297c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {93046aec-0228-4e6b-a4b9-969674ef566b}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {c8b5c635-1e99-4496-9b8f-f310dce4347e}, !- Layer 1
  {d8e3b6ad-6ec9-4e71-a08a-b70f512963f2}, !- Layer 2
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}; !- Layer 3

OS:StandardsInformation:Construction,
  {ece40507-65b5-4404-bdae-2815422a9e1d}, !- Handle
  {93046aec-0228-4e6b-a4b9-969674ef566b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {90e279f3-6bf4-49d2-ab6f-13515329bfb7}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {2442177e-175b-4360-ac44-c819a3988767}, !- Layer 1
  {d34042d9-38f8-4751-a2c4-5b4da3075130}, !- Layer 2
  {c8b5c635-1e99-4496-9b8f-f310dce4347e}, !- Layer 3
  {1993f844-c07a-451f-9bfb-5ac6b5b61476}; !- Layer 4

OS:StandardsInformation:Construction,
  {1e5e4cd2-db50-4baf-998b-26033aad6399}, !- Handle
  {90e279f3-6bf4-49d2-ab6f-13515329bfb7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {574c6e67-905a-470a-ae1b-a859413f57fd}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {bf38dda6-dc77-405d-a6dc-72c26c65eb8c}, !- Layer 1
  {c8b5c635-1e99-4496-9b8f-f310dce4347e}; !- Layer 2

OS:StandardsInformation:Construction,
  {d5a499b3-f408-4ba8-83c7-25e40b829dd6}, !- Handle
  {574c6e67-905a-470a-ae1b-a859413f57fd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7d8c0bdb-383d-44dd-8d2e-1551a1dafedb}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {0703d85c-48ed-472a-aefb-1de52cc81130}, !- Layer 1
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}; !- Layer 2

OS:StandardsInformation:Construction,
  {e5880b21-b0fc-4567-b1bf-a25d8465dc96}, !- Handle
  {7d8c0bdb-383d-44dd-8d2e-1551a1dafedb}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ac57e87f-baf0-4113-a3e3-f0732e79f16c}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {f4c515d4-7006-4a6a-9ac7-a78055fc015c}, !- Layer 1
  {f4c515d4-7006-4a6a-9ac7-a78055fc015c}; !- Layer 2

OS:StandardsInformation:Construction,
  {225c2834-3ec0-4a7a-9696-2bb3f245bd51}, !- Handle
  {ac57e87f-baf0-4113-a3e3-f0732e79f16c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6aaf29bb-ce2b-4855-b256-03a2cfe76d0b}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}, !- Layer 1
  {0703d85c-48ed-472a-aefb-1de52cc81130}; !- Layer 2

OS:StandardsInformation:Construction,
  {a7d61833-f9fd-4f2b-a249-da3349d4bed2}, !- Handle
  {6aaf29bb-ce2b-4855-b256-03a2cfe76d0b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e4bc14d4-0d5f-4638-95b4-92cc6d7d3278}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}, !- Layer 1
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4673e81-fb9b-4793-b072-7760128fbd94}, !- Handle
  {e4bc14d4-0d5f-4638-95b4-92cc6d7d3278}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {4f4e31b0-2add-4990-86d2-0736ad46d185}, !- Handle
  {e4bc14d4-0d5f-4638-95b4-92cc6d7d3278}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {d7a6544f-8fc8-468a-8884-2e0afd166df6}, !- Handle
  {e4bc14d4-0d5f-4638-95b4-92cc6d7d3278}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {bf90e4e1-d9a1-4ab9-ad36-b0786c82d74b}, !- Handle
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {1a06fed7-ddaa-416c-8d9b-608cc69a6cfe}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {8e320fa5-012e-42ef-82aa-d767810f4489}, !- Layer 1
  {c8b5c635-1e99-4496-9b8f-f310dce4347e}; !- Layer 2

OS:StandardsInformation:Construction,
  {7fa5ad19-468d-47be-b400-2188034e81d0}, !- Handle
  {1a06fed7-ddaa-416c-8d9b-608cc69a6cfe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {28b03750-c9c6-4d12-92eb-9ffe24c119fd}, !- Handle
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {58344c67-6af0-4459-9b1c-7ab5b428f421}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {c8b5c635-1e99-4496-9b8f-f310dce4347e}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc203a16-2a8c-4d41-b234-d4741e7c0be2}, !- Handle
  {58344c67-6af0-4459-9b1c-7ab5b428f421}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c45cf263-a60f-46bc-bcdd-c45f4b5536ac}, !- Handle
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {88c44971-dc59-4638-85cb-b44806abbf37}, !- Handle
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {1f82f066-7960-40f0-b4f2-501eb8df837e}; !- Layer 1

OS:StandardsInformation:Construction,
  {40e3702c-1070-42af-bdfb-c46492598968}, !- Handle
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {a0f0f890-83b9-4c1b-b708-e6a8122196e4}, !- Handle
  {a0d9eb34-dda1-4dac-8589-03de882eaaed}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {72c66489-a2d2-4bb3-a3a1-d35a8a86297c}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {42669351-56f6-43f8-8bf5-a01cf56c8793}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a7b2114-b230-4111-9ea6-e29d662e5c42}, !- Handle
  {72c66489-a2d2-4bb3-a3a1-d35a8a86297c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {42669351-56f6-43f8-8bf5-a01cf56c8793}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {359bb5e0-df9e-4f91-8782-da7a583a57d5}, !- Handle
  {42669351-56f6-43f8-8bf5-a01cf56c8793}; !- Material Name

OS:Material:NoMass,
  {c8b5c635-1e99-4496-9b8f-f310dce4347e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0085667d-8892-434b-91bc-3d6e52f8e550}, !- Handle
  {c8b5c635-1e99-4496-9b8f-f310dce4347e}; !- Material Name

OS:Material,
  {d8e3b6ad-6ec9-4e71-a08a-b70f512963f2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59d14ecb-dffb-4eee-8008-00c13072d0d6}, !- Handle
  {d8e3b6ad-6ec9-4e71-a08a-b70f512963f2}; !- Material Name

OS:Material:NoMass,
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d59fa6e-ff10-4241-b7bf-f7b49c142eb1}, !- Handle
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}; !- Material Name

OS:Material,
  {2442177e-175b-4360-ac44-c819a3988767}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {32a1a466-dee0-4957-b7d8-03d538023c72}, !- Handle
  {2442177e-175b-4360-ac44-c819a3988767}; !- Material Name

OS:Material,
  {d34042d9-38f8-4751-a2c4-5b4da3075130}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22c3b165-4eaa-4f3d-872a-eb142a58c7a1}, !- Handle
  {d34042d9-38f8-4751-a2c4-5b4da3075130}; !- Material Name

OS:Material,
  {1993f844-c07a-451f-9bfb-5ac6b5b61476}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64d35a0c-3534-44af-9e25-dc0e74764fc0}, !- Handle
  {1993f844-c07a-451f-9bfb-5ac6b5b61476}; !- Material Name

OS:Material,
  {bf38dda6-dc77-405d-a6dc-72c26c65eb8c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ef854e6f-f453-4785-807f-f9c77dfe6b49}, !- Handle
  {bf38dda6-dc77-405d-a6dc-72c26c65eb8c}; !- Material Name

OS:StandardsInformation:Material,
  {d99d04fa-5506-403e-b0d0-e3387e8f8536}, !- Handle
  {0703d85c-48ed-472a-aefb-1de52cc81130}; !- Material Name

OS:StandardsInformation:Material,
  {6a53ea47-cd1b-4221-9ca2-76e6551d064d}, !- Handle
  {f4c515d4-7006-4a6a-9ac7-a78055fc015c}; !- Material Name

OS:Material,
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6296a23d-a9f4-4fcf-9f9a-638331c46c4e}, !- Handle
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1f82f066-7960-40f0-b4f2-501eb8df837e}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {2cc77e2e-a3e2-48c9-9750-2213a9fbed9f}, !- Handle
  {1f82f066-7960-40f0-b4f2-501eb8df837e}; !- Material Name

OS:Material,
  {8e320fa5-012e-42ef-82aa-d767810f4489}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {03891d37-9d77-401c-9cec-7a33c9a6e8c9}, !- Handle
  {8e320fa5-012e-42ef-82aa-d767810f4489}; !- Material Name

OS:DefaultSurfaceConstructions,
  {3ea1cfc6-0bf6-4716-bbc4-19f4ea47e64b}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {c20e8c32-9189-449d-b0e1-b58dbf6b813e}, !- Floor Construction Name
  {871ccfac-3d18-4b76-8e2f-741dc263c2ed}, !- Wall Construction Name
  {51b742b0-4a4b-4c22-94d4-76036248f70f}; !- Roof Ceiling Construction Name

OS:Construction,
  {c20e8c32-9189-449d-b0e1-b58dbf6b813e}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {e4314e04-9197-41b2-b056-c030db43abcd}, !- Layer 1
  {d8e3b6ad-6ec9-4e71-a08a-b70f512963f2}, !- Layer 2
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}; !- Layer 3

OS:StandardsInformation:Construction,
  {db6f0606-d2dc-4963-8913-2df12e35a215}, !- Handle
  {c20e8c32-9189-449d-b0e1-b58dbf6b813e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e4314e04-9197-41b2-b056-c030db43abcd}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {19ee3c10-3b30-4fb1-b831-2db24c95fc96}, !- Handle
  {e4314e04-9197-41b2-b056-c030db43abcd}; !- Material Name

OS:StandardsInformation:Material,
  {d5dbfdc8-d1eb-4d8f-a853-c9d324f849ff}, !- Handle
  {d8e3b6ad-6ec9-4e71-a08a-b70f512963f2}; !- Material Name

OS:StandardsInformation:Material,
  {7b6fd3e5-2c4d-43cb-b1b8-bec8a824c6c8}, !- Handle
  {ad52a2b7-c9ed-42fa-8906-e517145bd0f5}; !- Material Name

OS:Construction,
  {871ccfac-3d18-4b76-8e2f-741dc263c2ed}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {2442177e-175b-4360-ac44-c819a3988767}, !- Layer 1
  {d34042d9-38f8-4751-a2c4-5b4da3075130}, !- Layer 2
  {3fbee64c-11be-4145-bc28-b9915b43d8b7}, !- Layer 3
  {1993f844-c07a-451f-9bfb-5ac6b5b61476}; !- Layer 4

OS:StandardsInformation:Construction,
  {837dcac9-f1de-4d44-af80-bb45f9df1063}, !- Handle
  {871ccfac-3d18-4b76-8e2f-741dc263c2ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {6439fba4-05c9-42ea-afca-f8878d1029f8}, !- Handle
  {2442177e-175b-4360-ac44-c819a3988767}; !- Material Name

OS:StandardsInformation:Material,
  {8fe51179-20bd-4340-a450-ecb85715f612}, !- Handle
  {d34042d9-38f8-4751-a2c4-5b4da3075130}; !- Material Name

OS:Material:NoMass,
  {3fbee64c-11be-4145-bc28-b9915b43d8b7}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4d5e734f-81df-4c47-93aa-e2355f3dd8b5}, !- Handle
  {3fbee64c-11be-4145-bc28-b9915b43d8b7}; !- Material Name

OS:StandardsInformation:Material,
  {f494c16f-36af-4d61-83a0-07ec4a3c81f8}, !- Handle
  {1993f844-c07a-451f-9bfb-5ac6b5b61476}; !- Material Name

OS:Construction,
  {51b742b0-4a4b-4c22-94d4-76036248f70f}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {bf38dda6-dc77-405d-a6dc-72c26c65eb8c}, !- Layer 1
  {a5291386-220c-4594-ba8a-cd4363c666ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d9a7126-9702-46d4-9e38-f21f5705c621}, !- Handle
  {51b742b0-4a4b-4c22-94d4-76036248f70f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {c1352ab5-2777-4268-8841-9722ea2007fe}, !- Handle
  {bf38dda6-dc77-405d-a6dc-72c26c65eb8c}; !- Material Name

OS:Material:NoMass,
  {a5291386-220c-4594-ba8a-cd4363c666ff}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.04223585328224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c767362-bd50-475d-a483-0fc3764cdfe7}, !- Handle
  {a5291386-220c-4594-ba8a-cd4363c666ff}; !- Material Name

OS:DefaultSurfaceConstructions,
  {79559259-9e38-47c7-9ce2-5a770e5edbae}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {9882c7e1-5739-49e0-b9a2-8ae980f59604}, !- Floor Construction Name
  {7df74f69-1170-4891-814c-34bfe5867702}, !- Wall Construction Name
  {7df74f69-1170-4891-814c-34bfe5867702}; !- Roof Ceiling Construction Name

OS:Construction,
  {9882c7e1-5739-49e0-b9a2-8ae980f59604}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}, !- Layer 1
  {82a8749a-f83b-4708-b650-f15a92bf11d8}; !- Layer 2

OS:StandardsInformation:Construction,
  {dda47858-9e2e-4eb5-a83d-db222c7d44f2}, !- Handle
  {9882c7e1-5739-49e0-b9a2-8ae980f59604}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {2dc6e012-e688-4bac-82c6-9cf25c217c57}, !- Handle
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}; !- Material Name

OS:Material:NoMass,
  {82a8749a-f83b-4708-b650-f15a92bf11d8}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8fc0152d-f603-44fe-a4af-b0902151f835}, !- Handle
  {82a8749a-f83b-4708-b650-f15a92bf11d8}; !- Material Name

OS:StandardsInformation:Construction,
  {2c5a21df-e630-43ff-be28-f82ac7532b5d}, !- Handle
  {7df74f69-1170-4891-814c-34bfe5867702}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {8f37e395-ec4e-40a2-b6f6-936321add658}, !- Handle
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}; !- Material Name

OS:Material:NoMass,
  {804a6893-ef30-41b9-9837-549fd4ea0a83}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f1be9d5-123d-4dd6-b25c-3111213d48d1}, !- Handle
  {804a6893-ef30-41b9-9837-549fd4ea0a83}; !- Material Name

OS:Construction,
  {7df74f69-1170-4891-814c-34bfe5867702}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}, !- Layer 1
  {804a6893-ef30-41b9-9837-549fd4ea0a83}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa44b1d7-d73b-424b-9af8-3094b2c5570e}, !- Handle
  {7df74f69-1170-4891-814c-34bfe5867702}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {db758cfb-00bd-4904-9006-ea3d3fde5625}, !- Handle
  {9c587e7f-5de5-4eef-adb7-7d02840710f5}; !- Material Name

OS:StandardsInformation:Material,
  {8e1cf8b5-7227-41af-a858-0114cebf0945}, !- Handle
  {804a6893-ef30-41b9-9837-549fd4ea0a83}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {56ebe212-fb50-4fe5-9220-94b3fdc9788d}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {715a596d-c3d0-4184-8975-e98b2c4ec189}, !- Fixed Window Construction Name
  {715a596d-c3d0-4184-8975-e98b2c4ec189}, !- Operable Window Construction Name
  {0721391d-a594-4721-b2c0-b1f5a0455f28}, !- Door Construction Name
  {715a596d-c3d0-4184-8975-e98b2c4ec189}, !- Glass Door Construction Name
  {1532ebb1-74e3-4161-bc53-4d38842ab0c6}, !- Overhead Door Construction Name
  {715a596d-c3d0-4184-8975-e98b2c4ec189}, !- Skylight Construction Name
  {715a596d-c3d0-4184-8975-e98b2c4ec189}, !- Tubular Daylight Dome Construction Name
  {715a596d-c3d0-4184-8975-e98b2c4ec189}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {12419740-fbc8-49cf-a57b-8447ad85d634}, !- Handle
  SimpleGlazing:U=0.160 SHGC=0.600,       !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {0721391d-a594-4721-b2c0-b1f5a0455f28}, !- Handle
  BTAP-Ext-Door:U-1.6,                    !- Name
  ,                                       !- Surface Rendering Name
  {8e320fa5-012e-42ef-82aa-d767810f4489}, !- Layer 1
  {b7c15810-87c0-4248-9b3c-9e22b0260ac4}; !- Layer 2

OS:StandardsInformation:Construction,
  {307f8a11-5129-4b5d-a759-de57b89992e7}, !- Handle
  {0721391d-a594-4721-b2c0-b1f5a0455f28}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {a0a7b905-e10b-46d0-9787-b4d1e02668fe}, !- Handle
  {8e320fa5-012e-42ef-82aa-d767810f4489}; !- Material Name

OS:Material:NoMass,
  {b7c15810-87c0-4248-9b3c-9e22b0260ac4}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.624982332155477,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {078ff299-4c65-4ab8-9e82-1cb4ff220b73}, !- Handle
  {b7c15810-87c0-4248-9b3c-9e22b0260ac4}; !- Material Name

OS:Construction,
  {1532ebb1-74e3-4161-bc53-4d38842ab0c6}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.6,            !- Name
  ,                                       !- Surface Rendering Name
  {85ce280a-9a80-4121-aa48-42e33a9ae45b}; !- Layer 1

OS:StandardsInformation:Construction,
  {c8509df5-744a-46f2-bfd0-de12d81855fc}, !- Handle
  {1532ebb1-74e3-4161-bc53-4d38842ab0c6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {85ce280a-9a80-4121-aa48-42e33a9ae45b}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.625,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15332457-92d1-459d-94bd-a37c02ba4e29}, !- Handle
  {85ce280a-9a80-4121-aa48-42e33a9ae45b}; !- Material Name

OS:Construction,
  {715a596d-c3d0-4184-8975-e98b2c4ec189}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.160 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {12419740-fbc8-49cf-a57b-8447ad85d634}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {5cc13998-2714-4eb4-9d52-48052eccdfb1}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbf8c7b0-60de-4ad1-9634-ff9cf74a1efd}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1d3ed56-bf1b-45a8-96e3-956b046760a1}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df8a808c-078b-4743-b5ff-d54fb1986da6}, !- Handle
  Space Function Sales area Thermostat 4, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2f3efc8-4630-4744-9584-77292cae0f7a}, !- Handle
  Space Function Sales area Thermostat 5, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3e191c8-caed-44dc-babf-7feb45de8520}, !- Handle
  Space Function Sales area Thermostat 6, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9b5e5ae-a855-49e9-b9da-e234f05582af}, !- Handle
  Space Function Sales area Thermostat 7, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2fa6fef-47de-46e1-8063-affd9615c004}, !- Handle
  Space Function Sales area Thermostat 8, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1afa3598-475f-4ecd-b4eb-20b71f53bf78}, !- Handle
  Space Function Sales area Thermostat 9, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {995d2873-a6b9-4657-9b61-5cd0db788326}, !- Handle
  Space Function Sales area Thermostat 10, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {44a5ae9e-9cf6-437f-8d6e-cd121102e001}, !- Handle
  LGstore1_Wall_2_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 1.80030734966592,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.80030734966592; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed815128-5934-4ff6-910c-5e9e8f42096f}, !- Handle
  SMstore8_Wall_4_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.44, 0.0254, 1.80030734966592,        !- X,Y,Z Vertex 1 {m}
  91.44, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  91.44, 22.8346, 0.762,                  !- X,Y,Z Vertex 3 {m}
  91.44, 22.8346, 1.80030734966592;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4789c292-6806-4797-9a85-b6b8b64e1566}, !- Handle
  LGstore1_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.6976307345283, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  8.6976307345283, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  6.5423692654717, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  6.5423692654717, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29fe9a84-3f12-408b-90f0-1af6f6bb839b}, !- Handle
  LGstore2_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.4176307345283, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  54.4176307345283, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  52.2623692654717, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  52.2623692654717, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db7f5299-580e-49b6-95d9-01b86ad722ee}, !- Handle
  SMstore1_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.5888153672642, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  19.5888153672642, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  18.5111846327359, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  18.5111846327359, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62c79166-03a7-454d-af59-22d521cfb802}, !- Handle
  SMstore2_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.2088153672642, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  27.2088153672642, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  26.1311846327359, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  26.1311846327359, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a15a29db-9e44-4f6f-833e-8750417bdccc}, !- Handle
  SMstore3_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.8288153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  34.8288153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  33.7511846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  33.7511846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4672816e-0a4e-432a-a55b-dd6dff4b87e1}, !- Handle
  SMstore4_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.4488153672642, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  42.4488153672642, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  41.3711846327359, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  41.3711846327359, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b1a4f5c-5f6b-4786-871a-bd7c230bf4ff}, !- Handle
  SMstore5_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.3088153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  65.3088153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  64.2311846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  64.2311846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e547a254-8a1e-4726-9ff6-94aeca875e58}, !- Handle
  SMstore6_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  72.9288153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  72.9288153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  71.8511846327359, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  71.8511846327359, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bcf0e1d-35b4-4b33-9fa5-c4627abaaa7d}, !- Handle
  SMstore7_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  80.5488153672642, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  80.5488153672642, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  79.4711846327359, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  79.4711846327359, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a059f834-c60a-4629-971b-a4752e51c818}, !- Handle
  SMstore8_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.1688153672641, 9.81355389820755, 5.18, !- X,Y,Z Vertex 1 {m}
  88.1688153672641, 13.0464461017924, 5.18, !- X,Y,Z Vertex 2 {m}
  87.0911846327358, 13.0464461017924, 5.18, !- X,Y,Z Vertex 3 {m}
  87.0911846327358, 9.81355389820755, 5.18; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- Handle
  Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8086a7f2-2d8a-4c60-9b8b-a7dbff5ee6eb}, !- Zone Air Inlet Port List
  {305ee66d-b88a-4f9b-8b43-bd2c8f63dfea}, !- Zone Air Exhaust Port List
  {6090de75-3039-4759-9c42-6dcf7b5c46f9}, !- Zone Air Node Name
  {9361638c-4d23-484c-b62e-ed2f0e25dcb2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cbbf907c-3ef1-4572-b628-5ee10f870d02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f0748c8-23b9-4f01-9e51-3a0bf13cc7e3}, !- Handle
  Node 1,                                 !- Name
  {6090de75-3039-4759-9c42-6dcf7b5c46f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6090de75-3039-4759-9c42-6dcf7b5c46f9}, !- Handle
  {756fc3c9-1cbd-4cd5-ab35-643a88440400}, !- Name
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- Source Object
  11,                                     !- Outlet Port
  {5f0748c8-23b9-4f01-9e51-3a0bf13cc7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8086a7f2-2d8a-4c60-9b8b-a7dbff5ee6eb}, !- Handle
  {8bf9e5dc-5266-4b53-8018-456ae447b13f}, !- Name
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- HVAC Component
  {bd0647a5-eadb-4481-985b-e4c18f7078d1}; !- Port 1

OS:PortList,
  {305ee66d-b88a-4f9b-8b43-bd2c8f63dfea}, !- Handle
  {52eeb184-e559-49b5-9582-5ac6607f633b}, !- Name
  {95a229f9-9bae-4ba3-ad89-615be830b141}; !- HVAC Component

OS:Sizing:Zone,
  {1bf7a8be-8fc7-490d-9489-3fc05a111589}, !- Handle
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc98c10d-12ec-47a8-b6d0-a50aec6f9503}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- Thermal Zone
  {d3a88556-af43-4f74-9ea0-f0d3cd19946d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {abbc6fc0-fc4a-4482-9d4d-689fb485096a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cbbf907c-3ef1-4572-b628-5ee10f870d02}, !- Handle
  Space Function Sales area Thermostat 11, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- Handle
  Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64377d9a-cede-49ba-b921-42f299825166}, !- Zone Air Inlet Port List
  {f52a4522-2e73-469e-a714-178e0373f9e7}, !- Zone Air Exhaust Port List
  {7f31408b-935e-4d3b-a981-2fdc9c1c6f2a}, !- Zone Air Node Name
  {d1577c28-123c-4e0a-a849-cb0a6234acbd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c94ab734-b500-42d4-9454-7a0bc75573b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d518e4a-512a-4348-a20b-4544e15a5705}, !- Handle
  Node 2,                                 !- Name
  {7f31408b-935e-4d3b-a981-2fdc9c1c6f2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f31408b-935e-4d3b-a981-2fdc9c1c6f2a}, !- Handle
  {bf79ae98-61db-4afb-aa18-1bf7941477cd}, !- Name
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- Source Object
  11,                                     !- Outlet Port
  {6d518e4a-512a-4348-a20b-4544e15a5705}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64377d9a-cede-49ba-b921-42f299825166}, !- Handle
  {ee2ef3cb-7c99-497a-809d-ec5d0516171c}, !- Name
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- HVAC Component
  {4f369399-0b0f-47b1-af5b-cabf7afd7945}; !- Port 1

OS:PortList,
  {f52a4522-2e73-469e-a714-178e0373f9e7}, !- Handle
  {623c2ba3-c40d-4d22-9d01-b1cb17c5fccf}, !- Name
  {13a13ddc-b476-471a-ad13-6300c2284005}; !- HVAC Component

OS:Sizing:Zone,
  {9eed2062-fe06-4717-a7ea-4140ec0d47e8}, !- Handle
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51d4f6e5-9255-41fe-b75e-ce9b83101fd9}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- Thermal Zone
  {ba67dbcf-af32-4859-be13-2c2d0e943c77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1b5d40d3-50f6-46d9-8764-90a7d9ca862d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c94ab734-b500-42d4-9454-7a0bc75573b4}, !- Handle
  Space Function Sales area Thermostat 12, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- Handle
  Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {262d914d-80b4-42a2-95de-35c6f9e24a85}, !- Zone Air Inlet Port List
  {a2146c85-833b-4bab-abe9-80ce63d2227f}, !- Zone Air Exhaust Port List
  {093b1c12-ebb1-4a34-9ae7-b9fe4b0cc422}, !- Zone Air Node Name
  {d26b1dad-ed6e-467a-99ad-e0d2d453afe5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c46350ba-9944-4339-b0b8-e29bd7c521f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26107ef6-35d5-49b0-8a14-dcd1b009eb13}, !- Handle
  Node 3,                                 !- Name
  {093b1c12-ebb1-4a34-9ae7-b9fe4b0cc422}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {093b1c12-ebb1-4a34-9ae7-b9fe4b0cc422}, !- Handle
  {0dce6465-bda6-4d7f-a8a9-108ef0d2fae4}, !- Name
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- Source Object
  11,                                     !- Outlet Port
  {26107ef6-35d5-49b0-8a14-dcd1b009eb13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {262d914d-80b4-42a2-95de-35c6f9e24a85}, !- Handle
  {fe71a631-66de-4fd5-b8d7-a489da5f5c8b}, !- Name
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- HVAC Component
  {04861fb8-d16f-4639-8d9f-ce9a5ea2f96a}; !- Port 1

OS:PortList,
  {a2146c85-833b-4bab-abe9-80ce63d2227f}, !- Handle
  {1cc7ab16-b1cc-4110-9944-e6d21cafb37d}, !- Name
  {0687cb4c-48dc-463f-97dd-a96d3548799b}; !- HVAC Component

OS:Sizing:Zone,
  {e12c2b32-fef8-4dae-94d7-113302fb3026}, !- Handle
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46616a71-f1b4-4e75-9332-c9e188aac647}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- Thermal Zone
  {1ff96f52-0f5c-4089-b9c5-689c0cd14602}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {95a0e27e-f7b9-471c-84ff-18db440c9296}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c46350ba-9944-4339-b0b8-e29bd7c521f2}, !- Handle
  Space Function Sales area Thermostat 13, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25fbb986-7b54-4e7b-b9bb-45acedb2e7c7}, !- Handle
  Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37461f9d-b7a6-4a5d-9d43-9a0f30d540c7}, !- Zone Air Inlet Port List
  {32969c9e-9ef6-4d06-8be5-5f96152d1b94}, !- Zone Air Exhaust Port List
  {b8c3ce1e-b7c7-4f05-9051-7f5cca1f38d0}, !- Zone Air Node Name
  {c74e0bac-4eda-441e-be4a-9266eaa78cb9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81df0101-6b3e-4f5f-8821-71433d46f0d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cd8f085-3e56-4564-a165-a179fcf953d5}, !- Handle
  Node 4,                                 !- Name
  {b8c3ce1e-b7c7-4f05-9051-7f5cca1f38d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8c3ce1e-b7c7-4f05-9051-7f5cca1f38d0}, !- Handle
  {4171e7ef-8b7d-41cd-a270-5430b55570a8}, !- Name
  {25fbb986-7b54-4e7b-b9bb-45acedb2e7c7}, !- Source Object
  11,                                     !- Outlet Port
  {6cd8f085-3e56-4564-a165-a179fcf953d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37461f9d-b7a6-4a5d-9d43-9a0f30d540c7}, !- Handle
  {7847fff9-fe55-47c6-b32a-4c9c38064af6}, !- Name
  {25fbb986-7b54-4e7b-b9bb-45acedb2e7c7}, !- HVAC Component
  {63353d8d-1d1a-414d-91ba-902f1ffc792a}; !- Port 1

OS:PortList,
  {32969c9e-9ef6-4d06-8be5-5f96152d1b94}, !- Handle
  {a30035ee-2eb0-4431-9eb5-d3802932a80e}, !- Name
  {25fbb986-7b54-4e7b-b9bb-45acedb2e7c7}; !- HVAC Component

OS:Sizing:Zone,
  {99c49994-40b9-4ec0-8687-09534c49c434}, !- Handle
  {25fbb986-7b54-4e7b-b9bb-45acedb2e7c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a143d13d-6e1b-4827-b38d-c7d4e6f33806}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {25fbb986-7b54-4e7b-b9bb-45acedb2e7c7}, !- Thermal Zone
  {8ea55a9c-cdce-4161-8ffe-f1ad6c787af3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fc7dab5b-aad6-4ab1-8eb5-52e2c8d88de3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {81df0101-6b3e-4f5f-8821-71433d46f0d5}, !- Handle
  Space Function Sales area Thermostat 14, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f77cb77-e224-4555-8976-e01673b548ce}, !- Handle
  Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9217bf5-24df-45e8-9e0d-b44183280282}, !- Zone Air Inlet Port List
  {bce2a1cb-fb66-4c99-ab8c-6b9ff635809a}, !- Zone Air Exhaust Port List
  {6d8bd000-23ca-43f3-a9a3-8c6faa847818}, !- Zone Air Node Name
  {3341716e-ae31-4816-ab84-9a901d89453b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d86cb0c-d4b0-4dfa-9f2e-c587ba0b63d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {842cff1b-6b9b-4009-90ba-7144567f32f7}, !- Handle
  Node 5,                                 !- Name
  {6d8bd000-23ca-43f3-a9a3-8c6faa847818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d8bd000-23ca-43f3-a9a3-8c6faa847818}, !- Handle
  {81291605-b5e4-4ead-a047-8153b0f077ff}, !- Name
  {1f77cb77-e224-4555-8976-e01673b548ce}, !- Source Object
  11,                                     !- Outlet Port
  {842cff1b-6b9b-4009-90ba-7144567f32f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9217bf5-24df-45e8-9e0d-b44183280282}, !- Handle
  {b3eac277-be36-4d09-b7c7-92139f4f31ae}, !- Name
  {1f77cb77-e224-4555-8976-e01673b548ce}, !- HVAC Component
  {63f4b90a-56aa-4a6d-b072-252f777350de}; !- Port 1

OS:PortList,
  {bce2a1cb-fb66-4c99-ab8c-6b9ff635809a}, !- Handle
  {bc67ca09-9b88-4c6f-8aff-3897c0b4d57c}, !- Name
  {1f77cb77-e224-4555-8976-e01673b548ce}; !- HVAC Component

OS:Sizing:Zone,
  {55fbfbfc-cda5-4855-837d-bdb6af76798b}, !- Handle
  {1f77cb77-e224-4555-8976-e01673b548ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0392a657-94c3-4cd3-bfa8-2487dfeda646}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {1f77cb77-e224-4555-8976-e01673b548ce}, !- Thermal Zone
  {0756b963-b37a-46e7-8ec6-39694eb2a5c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8384b56c-bdbc-43a9-be58-dc649da013d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1d86cb0c-d4b0-4dfa-9f2e-c587ba0b63d9}, !- Handle
  Space Function Sales area Thermostat 15, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45e36d1a-9817-47cd-9dd0-11d1e92cae31}, !- Handle
  Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78e6a4f7-a8ca-4495-bed7-2ca9b49bd20f}, !- Zone Air Inlet Port List
  {bdcfdc21-3fd3-4df1-8835-9ccc138d50ce}, !- Zone Air Exhaust Port List
  {4c5fa31a-120b-438d-bc64-848d5f148b0c}, !- Zone Air Node Name
  {f0907a4b-6215-4258-b66a-a3b72a50a7da}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46380c71-cc7a-4b15-8fe6-b188793e6bf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d3e8180-8cfd-431b-b0cc-100d65c94d32}, !- Handle
  Node 6,                                 !- Name
  {4c5fa31a-120b-438d-bc64-848d5f148b0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c5fa31a-120b-438d-bc64-848d5f148b0c}, !- Handle
  {d661c12b-046a-4cb5-b02a-dc77594182bd}, !- Name
  {45e36d1a-9817-47cd-9dd0-11d1e92cae31}, !- Source Object
  11,                                     !- Outlet Port
  {8d3e8180-8cfd-431b-b0cc-100d65c94d32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78e6a4f7-a8ca-4495-bed7-2ca9b49bd20f}, !- Handle
  {cf95b923-8c5b-4b14-8149-e90539260714}, !- Name
  {45e36d1a-9817-47cd-9dd0-11d1e92cae31}, !- HVAC Component
  {adb08536-d0e8-43a7-ad5e-13a05957536b}; !- Port 1

OS:PortList,
  {bdcfdc21-3fd3-4df1-8835-9ccc138d50ce}, !- Handle
  {fd6bd8e6-cb02-4455-b580-95592c371236}, !- Name
  {45e36d1a-9817-47cd-9dd0-11d1e92cae31}; !- HVAC Component

OS:Sizing:Zone,
  {801f1b13-8e9b-4bc8-b9d5-a8c9d23e95c5}, !- Handle
  {45e36d1a-9817-47cd-9dd0-11d1e92cae31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f43f9462-2bec-417a-8c3f-e8a67a9b051d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {45e36d1a-9817-47cd-9dd0-11d1e92cae31}, !- Thermal Zone
  {688f0bfc-d429-4911-8436-ca58592c3671}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e0f5c531-9ce5-4cbe-af0e-edaebca4d3ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {46380c71-cc7a-4b15-8fe6-b188793e6bf1}, !- Handle
  Space Function Sales area Thermostat 16, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49d53061-c7fc-4acb-bb4f-f0e44b0be349}, !- Handle
  Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94159607-fb8d-4002-9800-9b779765f070}, !- Zone Air Inlet Port List
  {1ac70f0e-ffbf-42a6-8859-bea3df1f7e5f}, !- Zone Air Exhaust Port List
  {d39bdde5-cad4-44b3-86f6-8ea9c130142e}, !- Zone Air Node Name
  {9ad6c7c2-9c2e-4245-917f-7775144f8525}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ce9e6ed-d58d-4747-b4aa-64a92ce6ae72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {031eab93-9534-4358-96b5-e47256c82545}, !- Handle
  Node 7,                                 !- Name
  {d39bdde5-cad4-44b3-86f6-8ea9c130142e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d39bdde5-cad4-44b3-86f6-8ea9c130142e}, !- Handle
  {4bddf69a-3053-4d29-a53a-3ed56a5a899b}, !- Name
  {49d53061-c7fc-4acb-bb4f-f0e44b0be349}, !- Source Object
  11,                                     !- Outlet Port
  {031eab93-9534-4358-96b5-e47256c82545}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94159607-fb8d-4002-9800-9b779765f070}, !- Handle
  {5b4c311e-b056-401c-b04d-33a96233e634}, !- Name
  {49d53061-c7fc-4acb-bb4f-f0e44b0be349}, !- HVAC Component
  {deef2b1c-310b-4a58-8df4-4ce69a117c64}; !- Port 1

OS:PortList,
  {1ac70f0e-ffbf-42a6-8859-bea3df1f7e5f}, !- Handle
  {618b7795-f672-46aa-b10c-dd28e51a3a60}, !- Name
  {49d53061-c7fc-4acb-bb4f-f0e44b0be349}; !- HVAC Component

OS:Sizing:Zone,
  {321ecb52-216b-4b9f-807d-74f9c6f4e551}, !- Handle
  {49d53061-c7fc-4acb-bb4f-f0e44b0be349}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed8afc21-7fd5-4fa7-8d56-fe5e47ff3f4a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {49d53061-c7fc-4acb-bb4f-f0e44b0be349}, !- Thermal Zone
  {6b369a28-d103-4c02-92c6-71a06915bb86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {95d81b23-a475-46f0-a3e3-d90604aa8272}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0ce9e6ed-d58d-4747-b4aa-64a92ce6ae72}, !- Handle
  Space Function Sales area Thermostat 17, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c87c913-5ae8-435b-a9f6-fbc62d67a5a5}, !- Handle
  Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7fd301a-90f8-4870-b8c9-b4af94efa55b}, !- Zone Air Inlet Port List
  {6230dcf0-f583-4684-9a83-5d2e5d231b45}, !- Zone Air Exhaust Port List
  {08bf2ded-5763-4461-99c6-5367c30ac87b}, !- Zone Air Node Name
  {4634fb58-84ca-44e5-8706-582434f086f9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9563821-7c24-4c1a-9970-6bf000b03880}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6cadf5b-e31e-41dd-bc97-a2671bb7e1e1}, !- Handle
  Node 8,                                 !- Name
  {08bf2ded-5763-4461-99c6-5367c30ac87b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08bf2ded-5763-4461-99c6-5367c30ac87b}, !- Handle
  {a5b35c54-c9c3-4310-b9f2-224420c6fd07}, !- Name
  {7c87c913-5ae8-435b-a9f6-fbc62d67a5a5}, !- Source Object
  11,                                     !- Outlet Port
  {d6cadf5b-e31e-41dd-bc97-a2671bb7e1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7fd301a-90f8-4870-b8c9-b4af94efa55b}, !- Handle
  {c84a4c93-1dd6-406c-bf1f-0a3f0e3e7cee}, !- Name
  {7c87c913-5ae8-435b-a9f6-fbc62d67a5a5}, !- HVAC Component
  {edae8792-dea1-404c-99d2-508282de94fc}; !- Port 1

OS:PortList,
  {6230dcf0-f583-4684-9a83-5d2e5d231b45}, !- Handle
  {c26c19d3-310e-411c-91fd-e7b66761004f}, !- Name
  {7c87c913-5ae8-435b-a9f6-fbc62d67a5a5}; !- HVAC Component

OS:Sizing:Zone,
  {307e0db0-d148-45d9-8efa-6c392ed6922b}, !- Handle
  {7c87c913-5ae8-435b-a9f6-fbc62d67a5a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60a7793a-184e-490b-86c2-2350b9f4498d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {7c87c913-5ae8-435b-a9f6-fbc62d67a5a5}, !- Thermal Zone
  {42c5d1ca-d3c9-4679-a9ac-af5af5427e16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7d7fe1be-e5fd-4ceb-8717-f957eab1ec0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b9563821-7c24-4c1a-9970-6bf000b03880}, !- Handle
  Space Function Sales area Thermostat 18, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ed4faba-9df1-4cac-b5c3-61cfa5f53c39}, !- Handle
  Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0c21f99-a2b6-4367-9b4d-2812aa716643}, !- Zone Air Inlet Port List
  {71a71173-de3c-45e2-aa78-7ed356ff6d4a}, !- Zone Air Exhaust Port List
  {4cae2218-2e31-43ec-b000-fe993075012a}, !- Zone Air Node Name
  {148ba60f-ca03-469e-84b0-7a7cbc6ac731}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d05b13ad-c672-4fc5-a10f-98ad2dc2269a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ec25638-aa33-424a-aa23-71ca56d3d602}, !- Handle
  Node 9,                                 !- Name
  {4cae2218-2e31-43ec-b000-fe993075012a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cae2218-2e31-43ec-b000-fe993075012a}, !- Handle
  {ac818e5e-e4f7-485d-a3f4-52f21e115c14}, !- Name
  {4ed4faba-9df1-4cac-b5c3-61cfa5f53c39}, !- Source Object
  11,                                     !- Outlet Port
  {7ec25638-aa33-424a-aa23-71ca56d3d602}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0c21f99-a2b6-4367-9b4d-2812aa716643}, !- Handle
  {c558ee9f-a791-40fe-b03a-ffde69b0e83d}, !- Name
  {4ed4faba-9df1-4cac-b5c3-61cfa5f53c39}, !- HVAC Component
  {6c1305fe-0750-4f99-b0f4-86d3fa1816a2}; !- Port 1

OS:PortList,
  {71a71173-de3c-45e2-aa78-7ed356ff6d4a}, !- Handle
  {f11b8b3d-2906-49a0-a96f-33f53fabd39a}, !- Name
  {4ed4faba-9df1-4cac-b5c3-61cfa5f53c39}; !- HVAC Component

OS:Sizing:Zone,
  {a2221dad-9c1d-4fa5-a5b9-478f69f54435}, !- Handle
  {4ed4faba-9df1-4cac-b5c3-61cfa5f53c39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c68f66c0-8a16-4575-8b70-9a2bfe9f29ff}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4ed4faba-9df1-4cac-b5c3-61cfa5f53c39}, !- Thermal Zone
  {3b79a818-df45-4b55-ad6c-df65e0026ab1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {32a3a193-9904-4e5c-b802-6d78d3125c43}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d05b13ad-c672-4fc5-a10f-98ad2dc2269a}, !- Handle
  Space Function Sales area Thermostat 19, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36dc1089-634d-465f-bc90-df7f0723964e}, !- Handle
  Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8025056c-b9fc-46f7-91fd-92fa66b7b375}, !- Zone Air Inlet Port List
  {b7773e79-2892-4b23-91f4-3b487651338b}, !- Zone Air Exhaust Port List
  {d79b583c-da72-4fb0-b46c-27bbd639e467}, !- Zone Air Node Name
  {ad0ae437-e4aa-4026-b250-2fa966f21bd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a087d40-559f-42f2-a2b0-a6d047b2569b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3ba662b-b63f-4f36-84b8-302125721610}, !- Handle
  Node 10,                                !- Name
  {d79b583c-da72-4fb0-b46c-27bbd639e467}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d79b583c-da72-4fb0-b46c-27bbd639e467}, !- Handle
  {f1e74e57-7cec-438b-be8e-af9995557215}, !- Name
  {36dc1089-634d-465f-bc90-df7f0723964e}, !- Source Object
  11,                                     !- Outlet Port
  {b3ba662b-b63f-4f36-84b8-302125721610}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8025056c-b9fc-46f7-91fd-92fa66b7b375}, !- Handle
  {5ff95f23-73f2-4528-8618-eeeba5303d34}, !- Name
  {36dc1089-634d-465f-bc90-df7f0723964e}, !- HVAC Component
  {243a7ac3-0932-4f9d-9979-6248701abe10}; !- Port 1

OS:PortList,
  {b7773e79-2892-4b23-91f4-3b487651338b}, !- Handle
  {8a5b0cba-5a67-41c7-b503-3899f812e458}, !- Name
  {36dc1089-634d-465f-bc90-df7f0723964e}; !- HVAC Component

OS:Sizing:Zone,
  {d9ec3a12-38a3-41e0-8da7-ca1b739ce382}, !- Handle
  {36dc1089-634d-465f-bc90-df7f0723964e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe96d7b6-6610-4bac-bf86-edaaef30860b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {36dc1089-634d-465f-bc90-df7f0723964e}, !- Thermal Zone
  {f895f671-49f1-4182-8099-7096224c3f74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c2fac143-2090-4aa7-bb6d-5da3206cf4ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5a087d40-559f-42f2-a2b0-a6d047b2569b}, !- Handle
  Space Function Sales area Thermostat 20, !- Name
  {3474094d-8b9e-4019-8407-f99e1f1cab47}, !- Heating Setpoint Temperature Schedule Name
  {3b03d89c-9320-40b2-b674-4bb1ab742a4c}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {b3bc762f-95d8-4e53-baf0-64e951c82767}, !- Handle
  Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {01501874-f104-443c-9c8d-008c8bce134b}, !- Availability Schedule
  {9cd2b1b2-28ac-4e66-a1b9-bca8b7db16a8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {163b9d1c-b1d7-4e16-a75a-b3008e3dae3f}, !- Supply Side Inlet Node Name
  {b64abd00-a16d-48cf-98d3-5bbe74e68566}, !- Demand Side Outlet Node Name
  {181684f9-6228-472f-884a-29eb774d8805}, !- Demand Side Inlet Node A
  {3caee79a-5d89-428b-968b-0f8ad7ea9cf8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93b1a025-8f8d-4edf-8f62-8cf77a43dc42}, !- Demand Mixer Name
  {a8f09628-19f7-4ee0-b1a2-f75040f904a0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b329989e-209d-47fa-a07a-d89e67f583a3}, !- Handle
  Node 11,                                !- Name
  {163b9d1c-b1d7-4e16-a75a-b3008e3dae3f}, !- Inlet Port
  {9eddb9c3-f4db-4cf0-8a38-ee4e1f38aa86}; !- Outlet Port

OS:Node,
  {3bdf3f4a-79df-4332-8f83-bebd2a618ca4}, !- Handle
  Node 12,                                !- Name
  {50dabe3c-ba5b-4a69-bf97-b8d5405b2b06}, !- Inlet Port
  {3caee79a-5d89-428b-968b-0f8ad7ea9cf8}; !- Outlet Port

OS:Connection,
  {163b9d1c-b1d7-4e16-a75a-b3008e3dae3f}, !- Handle
  {18ae949b-e746-485f-aa4e-1e042e7943f4}, !- Name
  {b3bc762f-95d8-4e53-baf0-64e951c82767}, !- Source Object
  8,                                      !- Outlet Port
  {b329989e-209d-47fa-a07a-d89e67f583a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3caee79a-5d89-428b-968b-0f8ad7ea9cf8}, !- Handle
  {f47d6845-7fe5-4b51-9de1-b45985b152cb}, !- Name
  {3bdf3f4a-79df-4332-8f83-bebd2a618ca4}, !- Source Object
  3,                                      !- Outlet Port
  {b3bc762f-95d8-4e53-baf0-64e951c82767}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {340b8ae8-58a9-4307-a0c3-48142b69decd}, !- Handle
  Node 13,                                !- Name
  {181684f9-6228-472f-884a-29eb774d8805}, !- Inlet Port
  {9c6407ef-e1bc-4316-9286-094474c06423}; !- Outlet Port

OS:Node,
  {075a7b5f-7b1b-4cb8-b82e-478d105a4fa0}, !- Handle
  Node 14,                                !- Name
  {427584e6-a083-4d9a-8091-f4608a5440a8}, !- Inlet Port
  {b64abd00-a16d-48cf-98d3-5bbe74e68566}; !- Outlet Port

OS:Node,
  {124fd0d9-259d-413c-8dd5-186dae13438e}, !- Handle
  Node 15,                                !- Name
  {cdf8abe6-bff2-44ef-9b88-8f9c7287021a}, !- Inlet Port
  {bd0647a5-eadb-4481-985b-e4c18f7078d1}; !- Outlet Port

OS:Connection,
  {181684f9-6228-472f-884a-29eb774d8805}, !- Handle
  {cee3be3c-6b74-468a-ba7a-1c04065c115a}, !- Name
  {b3bc762f-95d8-4e53-baf0-64e951c82767}, !- Source Object
  10,                                     !- Outlet Port
  {340b8ae8-58a9-4307-a0c3-48142b69decd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64abd00-a16d-48cf-98d3-5bbe74e68566}, !- Handle
  {1a3d46b6-d4b7-42f4-a8ff-a280241f2865}, !- Name
  {075a7b5f-7b1b-4cb8-b82e-478d105a4fa0}, !- Source Object
  3,                                      !- Outlet Port
  {b3bc762f-95d8-4e53-baf0-64e951c82767}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8f09628-19f7-4ee0-b1a2-f75040f904a0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9c6407ef-e1bc-4316-9286-094474c06423}, !- Inlet Node Name
  {58009f6e-b301-4629-b586-4cd9d74ec7a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93b1a025-8f8d-4edf-8f62-8cf77a43dc42}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {427584e6-a083-4d9a-8091-f4608a5440a8}, !- Outlet Node Name
  {b8cc9eb3-0b66-4af2-940a-ca0a404ff2a0}; !- Inlet Node Name 1

OS:Connection,
  {9c6407ef-e1bc-4316-9286-094474c06423}, !- Handle
  {56e0290c-37f9-4cec-a88d-34192e1043fc}, !- Name
  {340b8ae8-58a9-4307-a0c3-48142b69decd}, !- Source Object
  3,                                      !- Outlet Port
  {a8f09628-19f7-4ee0-b1a2-f75040f904a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427584e6-a083-4d9a-8091-f4608a5440a8}, !- Handle
  {0d4bd5f1-8a8d-4683-a83a-7a724cc9ff88}, !- Name
  {93b1a025-8f8d-4edf-8f62-8cf77a43dc42}, !- Source Object
  2,                                      !- Outlet Port
  {075a7b5f-7b1b-4cb8-b82e-478d105a4fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66fbd688-2abd-4281-85f7-63ba22826d5c}, !- Handle
  {b3bc762f-95d8-4e53-baf0-64e951c82767}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9cd2b1b2-28ac-4e66-a1b9-bca8b7db16a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {40729ebc-1823-477e-97f4-ac9729b48656}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3a8b4dbb-6d27-4b8b-af6b-af2f196dd01f}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d54dd4b8-fc3c-4b58-98c8-55fdc6ca1c2f}, !- Air Inlet Node Name
  {50dabe3c-ba5b-4a69-bf97-b8d5405b2b06}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5f477347-33aa-4928-adb8-857bca2e7a2b}, !- Handle
  Coil Heating Electric 1,                !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ce2e6731-4804-40a0-93df-91ab709907a0}, !- Air Inlet Node Name
  {0f8db4df-cf26-47f0-89a6-f6c6d8c438ac}, !- Air Outlet Node Name
  {8c975c9f-2cdb-4941-bbe0-4f15fea67234}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {24694fc4-b0f5-438e-808e-4ef0814effc9}, !- Handle
  Coil Cooling DX Single Speed 1 70kBtu/hr 9.44EER, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2423446929842,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {be572274-0155-4dff-be78-dba080383769}, !- Air Inlet Node Name
  {e97e99c4-7c45-427c-96f9-3005aff7d856}, !- Air Outlet Node Name
  {543446fc-e50d-4d29-b1cf-f7318de2bfd7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16a0299c-1c38-4b36-8f5a-32f598910da0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e96550f3-3264-4ad1-ac1e-9986a39852d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {33b3d3fa-1de3-424a-bcce-deeb17b3e59e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9887afba-61f1-4a11-bd21-2737fd81cafb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {14f6c8e8-fbbe-410a-9e3d-89bf7bfdcac8}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c55d9aa-bc82-4ab1-aa79-129e1f832076}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71d437b4-4d7a-4de8-8a04-232e2c7a5c1d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0806048-3936-479f-afe4-40ed9835a4a4}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f6703be8-8025-43eb-beff-ebfee9341677}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {43ea7174-7d38-462e-9f1d-a2a46cffbe59}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {01501874-f104-443c-9c8d-008c8bce134b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2036fe1a-7841-4ecc-864b-f73c77dc12e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2036fe1a-7841-4ecc-864b-f73c77dc12e0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f354802-212f-4cf9-9247-d2234a84e39f}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {43ea7174-7d38-462e-9f1d-a2a46cffbe59}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {604dfed4-318b-4800-a623-dcf7fa06f6e0}, !- Mixed Air Node Name
  {9d388d99-1dc0-40eb-95f7-4a369e8a76c6}, !- Outdoor Air Stream Node Name
  {a9b3d9be-f26d-4f26-8786-398558e558a8}, !- Relief Air Stream Node Name
  {9eddb9c3-f4db-4cf0-8a38-ee4e1f38aa86}; !- Return Air Stream Node Name

OS:Node,
  {53365276-a993-4674-967e-7df1e741f34d}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {a1351c04-1804-4dd1-af34-4bf7dbbcd1da}; !- Outlet Port

OS:Node,
  {e1c5e654-113b-4806-9c75-27632fdc3a43}, !- Handle
  Node 17,                                !- Name
  {56f120ca-4dc2-404d-8473-640df297e28d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50dabe3c-ba5b-4a69-bf97-b8d5405b2b06}, !- Handle
  {61a6c0fc-8c55-47d6-b84c-9e6991920c3a}, !- Name
  {3a8b4dbb-6d27-4b8b-af6b-af2f196dd01f}, !- Source Object
  9,                                      !- Outlet Port
  {3bdf3f4a-79df-4332-8f83-bebd2a618ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c975c9f-2cdb-4941-bbe0-4f15fea67234}, !- Handle
  Node 18,                                !- Name
  {0f8db4df-cf26-47f0-89a6-f6c6d8c438ac}, !- Inlet Port
  {d54dd4b8-fc3c-4b58-98c8-55fdc6ca1c2f}; !- Outlet Port

OS:Connection,
  {0f8db4df-cf26-47f0-89a6-f6c6d8c438ac}, !- Handle
  {43b3d76e-e420-42db-88be-0a9b50212dfb}, !- Name
  {5f477347-33aa-4928-adb8-857bca2e7a2b}, !- Source Object
  6,                                      !- Outlet Port
  {8c975c9f-2cdb-4941-bbe0-4f15fea67234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54dd4b8-fc3c-4b58-98c8-55fdc6ca1c2f}, !- Handle
  {540dee53-80e5-4c36-b8c9-221cfac235bb}, !- Name
  {8c975c9f-2cdb-4941-bbe0-4f15fea67234}, !- Source Object
  3,                                      !- Outlet Port
  {3a8b4dbb-6d27-4b8b-af6b-af2f196dd01f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {02d63383-9f35-4586-96c9-ced168270002}, !- Handle
  Node 19,                                !- Name
  {e97e99c4-7c45-427c-96f9-3005aff7d856}, !- Inlet Port
  {ce2e6731-4804-40a0-93df-91ab709907a0}; !- Outlet Port

OS:Connection,
  {e97e99c4-7c45-427c-96f9-3005aff7d856}, !- Handle
  {bc9acb11-793c-4a29-a492-779f0cc6a818}, !- Name
  {24694fc4-b0f5-438e-808e-4ef0814effc9}, !- Source Object
  9,                                      !- Outlet Port
  {02d63383-9f35-4586-96c9-ced168270002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2e6731-4804-40a0-93df-91ab709907a0}, !- Handle
  {8935ef98-7184-424b-a1b6-57d209c6d2dc}, !- Name
  {02d63383-9f35-4586-96c9-ced168270002}, !- Source Object
  3,                                      !- Outlet Port
  {5f477347-33aa-4928-adb8-857bca2e7a2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {053c4bb1-64a9-4b0c-92c5-b6908ec12336}, !- Handle
  Node 20,                                !- Name
  {604dfed4-318b-4800-a623-dcf7fa06f6e0}, !- Inlet Port
  {be572274-0155-4dff-be78-dba080383769}; !- Outlet Port

OS:Connection,
  {9eddb9c3-f4db-4cf0-8a38-ee4e1f38aa86}, !- Handle
  {c6bfd02c-3d05-4ec7-b949-7601fd479e01}, !- Name
  {b329989e-209d-47fa-a07a-d89e67f583a3}, !- Source Object
  3,                                      !- Outlet Port
  {5f354802-212f-4cf9-9247-d2234a84e39f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {604dfed4-318b-4800-a623-dcf7fa06f6e0}, !- Handle
  {b021f92b-ae39-4c7a-969e-16a87c0a72c1}, !- Name
  {5f354802-212f-4cf9-9247-d2234a84e39f}, !- Source Object
  5,                                      !- Outlet Port
  {053c4bb1-64a9-4b0c-92c5-b6908ec12336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be572274-0155-4dff-be78-dba080383769}, !- Handle
  {05d2e3ca-61b5-4eef-9fd4-2f16bd4e3a8f}, !- Name
  {053c4bb1-64a9-4b0c-92c5-b6908ec12336}, !- Source Object
  3,                                      !- Outlet Port
  {24694fc4-b0f5-438e-808e-4ef0814effc9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ad7ebf19-868e-446e-8488-b59ea970bca6}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- Control Zone Name
  {3bdf3f4a-79df-4332-8f83-bebd2a618ca4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d3a88556-af43-4f74-9ea0-f0d3cd19946d}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  {58009f6e-b301-4629-b586-4cd9d74ec7a2}, !- Inlet Air Node Name
  {cdf8abe6-bff2-44ef-9b88-8f9c7287021a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40e5f82d-b8db-4c45-967c-69809784c3e4}, !- Handle
  Node 21,                                !- Name
  {9361638c-4d23-484c-b62e-ed2f0e25dcb2}, !- Inlet Port
  {b8cc9eb3-0b66-4af2-940a-ca0a404ff2a0}; !- Outlet Port

OS:Connection,
  {bd0647a5-eadb-4481-985b-e4c18f7078d1}, !- Handle
  {df9f855b-343e-45b8-9818-c50d4815eb80}, !- Name
  {124fd0d9-259d-413c-8dd5-186dae13438e}, !- Source Object
  3,                                      !- Outlet Port
  {8086a7f2-2d8a-4c60-9b8b-a7dbff5ee6eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9361638c-4d23-484c-b62e-ed2f0e25dcb2}, !- Handle
  {2e02ad38-cb7a-45ff-9981-a0ed9f6ee754}, !- Name
  {95a229f9-9bae-4ba3-ad89-615be830b141}, !- Source Object
  12,                                     !- Outlet Port
  {40e5f82d-b8db-4c45-967c-69809784c3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cc9eb3-0b66-4af2-940a-ca0a404ff2a0}, !- Handle
  {9b9619ad-972c-435f-bef3-74aaf9b1c939}, !- Name
  {40e5f82d-b8db-4c45-967c-69809784c3e4}, !- Source Object
  3,                                      !- Outlet Port
  {93b1a025-8f8d-4edf-8f62-8cf77a43dc42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58009f6e-b301-4629-b586-4cd9d74ec7a2}, !- Handle
  {1b93a599-a8c2-4002-8b4d-c5d8c8ecd0ce}, !- Name
  {a8f09628-19f7-4ee0-b1a2-f75040f904a0}, !- Source Object
  3,                                      !- Outlet Port
  {d3a88556-af43-4f74-9ea0-f0d3cd19946d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdf8abe6-bff2-44ef-9b88-8f9c7287021a}, !- Handle
  {39c1a5ca-020f-4396-89b7-f26c5528d5f7}, !- Name
  {d3a88556-af43-4f74-9ea0-f0d3cd19946d}, !- Source Object
  4,                                      !- Outlet Port
  {124fd0d9-259d-413c-8dd5-186dae13438e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {abbc6fc0-fc4a-4482-9d4d-689fb485096a}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {ea7e13c2-077c-4060-b4e5-c682e73ec504}, !- Handle
  Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {daef3d93-1b14-4348-b028-af45e0b1cc8d}, !- Availability Schedule
  {09703367-698c-4190-b753-d967ff1f301a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {781cd22f-e78c-440c-9751-381e158548c5}, !- Supply Side Inlet Node Name
  {bbe72400-f9aa-4ae3-9590-1d680451d473}, !- Demand Side Outlet Node Name
  {1855a887-f323-439a-ae25-36c4b416aa1e}, !- Demand Side Inlet Node A
  {02426869-e8ff-4f63-9f6f-c06016601be7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {730cc686-4982-4a1a-8da2-9754b664fd96}, !- Demand Mixer Name
  {17e98992-b58a-4007-95fc-e524ced709e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4c4c457-5a37-4634-a5e2-cfba43dacd76}, !- Handle
  Node 22,                                !- Name
  {781cd22f-e78c-440c-9751-381e158548c5}, !- Inlet Port
  {5224e4a1-0c5d-4573-8f3d-e2f2bd859889}; !- Outlet Port

OS:Node,
  {c7c24c72-fe61-4703-a1ac-c56bf399da90}, !- Handle
  Node 23,                                !- Name
  {87e20162-1aeb-41e2-8c83-867e849b4b48}, !- Inlet Port
  {02426869-e8ff-4f63-9f6f-c06016601be7}; !- Outlet Port

OS:Connection,
  {781cd22f-e78c-440c-9751-381e158548c5}, !- Handle
  {1b1ad357-1d4a-4714-970b-2f300978ea13}, !- Name
  {ea7e13c2-077c-4060-b4e5-c682e73ec504}, !- Source Object
  8,                                      !- Outlet Port
  {d4c4c457-5a37-4634-a5e2-cfba43dacd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02426869-e8ff-4f63-9f6f-c06016601be7}, !- Handle
  {497234fa-2ac4-422e-a6e6-e047ee5ea823}, !- Name
  {c7c24c72-fe61-4703-a1ac-c56bf399da90}, !- Source Object
  3,                                      !- Outlet Port
  {ea7e13c2-077c-4060-b4e5-c682e73ec504}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {543b682b-ce2d-4e03-9747-2d9652461dd7}, !- Handle
  Node 24,                                !- Name
  {1855a887-f323-439a-ae25-36c4b416aa1e}, !- Inlet Port
  {7d04a684-8a60-4d2f-ba97-d8b0fc677d70}; !- Outlet Port

OS:Node,
  {666eab46-e3c3-4477-a59e-259007a8c45a}, !- Handle
  Node 25,                                !- Name
  {6fa4c3b9-f6b4-4b64-9e85-38048bae4110}, !- Inlet Port
  {bbe72400-f9aa-4ae3-9590-1d680451d473}; !- Outlet Port

OS:Node,
  {bbe56886-3439-4f4f-9b7e-3340f284852b}, !- Handle
  Node 26,                                !- Name
  {9d5209a9-9b66-496d-995c-ab0358920df8}, !- Inlet Port
  {4f369399-0b0f-47b1-af5b-cabf7afd7945}; !- Outlet Port

OS:Connection,
  {1855a887-f323-439a-ae25-36c4b416aa1e}, !- Handle
  {55b8ba02-6461-42fe-bcf2-6ce5f5f8d0d9}, !- Name
  {ea7e13c2-077c-4060-b4e5-c682e73ec504}, !- Source Object
  10,                                     !- Outlet Port
  {543b682b-ce2d-4e03-9747-2d9652461dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe72400-f9aa-4ae3-9590-1d680451d473}, !- Handle
  {caa69d0c-be94-4ce4-abcc-155acc7311ea}, !- Name
  {666eab46-e3c3-4477-a59e-259007a8c45a}, !- Source Object
  3,                                      !- Outlet Port
  {ea7e13c2-077c-4060-b4e5-c682e73ec504}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17e98992-b58a-4007-95fc-e524ced709e6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7d04a684-8a60-4d2f-ba97-d8b0fc677d70}, !- Inlet Node Name
  {54c434ca-01fd-4df3-8abe-b00e284ecbbd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {730cc686-4982-4a1a-8da2-9754b664fd96}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6fa4c3b9-f6b4-4b64-9e85-38048bae4110}, !- Outlet Node Name
  {d01a73a8-fbda-42ad-b69f-e1ec26a61a37}; !- Inlet Node Name 1

OS:Connection,
  {7d04a684-8a60-4d2f-ba97-d8b0fc677d70}, !- Handle
  {74a833c1-841b-4967-909e-8e88d29121a7}, !- Name
  {543b682b-ce2d-4e03-9747-2d9652461dd7}, !- Source Object
  3,                                      !- Outlet Port
  {17e98992-b58a-4007-95fc-e524ced709e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa4c3b9-f6b4-4b64-9e85-38048bae4110}, !- Handle
  {762f0b82-08f1-4b16-9b60-29a952e74a1c}, !- Name
  {730cc686-4982-4a1a-8da2-9754b664fd96}, !- Source Object
  2,                                      !- Outlet Port
  {666eab46-e3c3-4477-a59e-259007a8c45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7be3dc3f-abe9-48c0-be6f-3777e7cb6272}, !- Handle
  {ea7e13c2-077c-4060-b4e5-c682e73ec504}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {09703367-698c-4190-b753-d967ff1f301a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d4e2cbfb-4a4c-4bd8-a1ac-9afb92f3aa8a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {15d9319d-d469-4d2c-be23-53a63eef4b96}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0586b11a-4f0d-4c6c-8760-4439d18749d8}, !- Air Inlet Node Name
  {87e20162-1aeb-41e2-8c83-867e849b4b48}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8a95955d-ca9f-407c-9859-78e7b78873e6}, !- Handle
  Coil Heating Electric 2,                !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {59cc2b65-ff8d-44aa-b652-1b9599df1de2}, !- Air Inlet Node Name
  {5646fa80-4802-4bda-a163-4015a46868a5}, !- Air Outlet Node Name
  {745859b4-51ff-4f13-baa1-8eae92b8230d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ac976902-167e-4816-b12c-37a7a9121ed8}, !- Handle
  Coil Cooling DX Single Speed 2 37kBtu/hr 14.0SEER, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {12a910a6-46cf-4f71-9cb4-81f8e019bb71}, !- Air Inlet Node Name
  {e84b456d-ffbf-4901-b7f5-1a8f9c6923dd}, !- Air Outlet Node Name
  {543446fc-e50d-4d29-b1cf-f7318de2bfd7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16a0299c-1c38-4b36-8f5a-32f598910da0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e96550f3-3264-4ad1-ac1e-9986a39852d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {33b3d3fa-1de3-424a-bcce-deeb17b3e59e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9887afba-61f1-4a11-bd21-2737fd81cafb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7d933761-45c9-48e6-b5d1-d493ac6af9dd}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a866749-946d-40a4-87cf-07321ab44aaa}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {214485f6-9171-4a78-9dc7-bb41527f008e}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {196b16d5-f56b-4e07-9954-30c4c4faac64}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c14136a8-949d-4eab-b16b-ca0a56024103}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0f41c186-b296-4762-b175-9a4c47610c20}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {daef3d93-1b14-4348-b028-af45e0b1cc8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b099c264-a78d-4a9c-b021-19f3e9964f6a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b099c264-a78d-4a9c-b021-19f3e9964f6a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff39cdde-0916-4ee6-86ee-9c2348d95401}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {0f41c186-b296-4762-b175-9a4c47610c20}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {faa3aadf-6d4b-42d6-9956-b2ae8340a6b5}, !- Mixed Air Node Name
  {e48a6359-09b8-4767-bedb-a303a0135d75}, !- Outdoor Air Stream Node Name
  {36053540-061f-428e-8e7d-04d44bd3a47f}, !- Relief Air Stream Node Name
  {5224e4a1-0c5d-4573-8f3d-e2f2bd859889}; !- Return Air Stream Node Name

OS:Node,
  {b51afe7b-24f5-4520-8836-6f80c87ff1f6}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  {7cf17978-a6ab-4995-bf92-ac967949bf36}; !- Outlet Port

OS:Node,
  {51331f56-e772-457e-ac60-2f245c16d3c8}, !- Handle
  Node 28,                                !- Name
  {57544959-6774-4bf8-ab6e-cee6adebbd8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87e20162-1aeb-41e2-8c83-867e849b4b48}, !- Handle
  {5605b758-e83d-40b0-94f5-f1143c45be6d}, !- Name
  {15d9319d-d469-4d2c-be23-53a63eef4b96}, !- Source Object
  9,                                      !- Outlet Port
  {c7c24c72-fe61-4703-a1ac-c56bf399da90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {745859b4-51ff-4f13-baa1-8eae92b8230d}, !- Handle
  Node 29,                                !- Name
  {5646fa80-4802-4bda-a163-4015a46868a5}, !- Inlet Port
  {0586b11a-4f0d-4c6c-8760-4439d18749d8}; !- Outlet Port

OS:Connection,
  {5646fa80-4802-4bda-a163-4015a46868a5}, !- Handle
  {88d1402b-fccb-4a82-b258-f995b7dc7bdb}, !- Name
  {8a95955d-ca9f-407c-9859-78e7b78873e6}, !- Source Object
  6,                                      !- Outlet Port
  {745859b4-51ff-4f13-baa1-8eae92b8230d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0586b11a-4f0d-4c6c-8760-4439d18749d8}, !- Handle
  {88644f3d-1320-47a8-9395-a7c738de7009}, !- Name
  {745859b4-51ff-4f13-baa1-8eae92b8230d}, !- Source Object
  3,                                      !- Outlet Port
  {15d9319d-d469-4d2c-be23-53a63eef4b96}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6211f057-63f0-4625-9256-61f3a5fdc27f}, !- Handle
  Node 30,                                !- Name
  {e84b456d-ffbf-4901-b7f5-1a8f9c6923dd}, !- Inlet Port
  {59cc2b65-ff8d-44aa-b652-1b9599df1de2}; !- Outlet Port

OS:Connection,
  {e84b456d-ffbf-4901-b7f5-1a8f9c6923dd}, !- Handle
  {10c98561-9966-470d-86f6-07bf7f83c9ff}, !- Name
  {ac976902-167e-4816-b12c-37a7a9121ed8}, !- Source Object
  9,                                      !- Outlet Port
  {6211f057-63f0-4625-9256-61f3a5fdc27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59cc2b65-ff8d-44aa-b652-1b9599df1de2}, !- Handle
  {c75288b1-7d8b-41f9-ba4b-1c6cbf62535f}, !- Name
  {6211f057-63f0-4625-9256-61f3a5fdc27f}, !- Source Object
  3,                                      !- Outlet Port
  {8a95955d-ca9f-407c-9859-78e7b78873e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e59c0830-61f2-40a5-bea9-488a3cf07588}, !- Handle
  Node 31,                                !- Name
  {faa3aadf-6d4b-42d6-9956-b2ae8340a6b5}, !- Inlet Port
  {12a910a6-46cf-4f71-9cb4-81f8e019bb71}; !- Outlet Port

OS:Connection,
  {5224e4a1-0c5d-4573-8f3d-e2f2bd859889}, !- Handle
  {48d94d68-d670-4ab2-b882-386028995184}, !- Name
  {d4c4c457-5a37-4634-a5e2-cfba43dacd76}, !- Source Object
  3,                                      !- Outlet Port
  {ff39cdde-0916-4ee6-86ee-9c2348d95401}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {faa3aadf-6d4b-42d6-9956-b2ae8340a6b5}, !- Handle
  {c72684a5-65d8-4090-838f-450466d33840}, !- Name
  {ff39cdde-0916-4ee6-86ee-9c2348d95401}, !- Source Object
  5,                                      !- Outlet Port
  {e59c0830-61f2-40a5-bea9-488a3cf07588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a910a6-46cf-4f71-9cb4-81f8e019bb71}, !- Handle
  {518e18e3-bd0b-4fce-bbac-e2781f5fb7ab}, !- Name
  {e59c0830-61f2-40a5-bea9-488a3cf07588}, !- Source Object
  3,                                      !- Outlet Port
  {ac976902-167e-4816-b12c-37a7a9121ed8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d67f1585-3116-4b5b-ac5a-ab73737b7494}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- Control Zone Name
  {c7c24c72-fe61-4703-a1ac-c56bf399da90}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ba67dbcf-af32-4859-be13-2c2d0e943c77}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  {54c434ca-01fd-4df3-8abe-b00e284ecbbd}, !- Inlet Air Node Name
  {9d5209a9-9b66-496d-995c-ab0358920df8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec49f88f-acda-403d-be99-3a9e2db11593}, !- Handle
  Node 32,                                !- Name
  {d1577c28-123c-4e0a-a849-cb0a6234acbd}, !- Inlet Port
  {d01a73a8-fbda-42ad-b69f-e1ec26a61a37}; !- Outlet Port

OS:Connection,
  {4f369399-0b0f-47b1-af5b-cabf7afd7945}, !- Handle
  {04dff328-3c45-4bef-a36c-e89f56a763bf}, !- Name
  {bbe56886-3439-4f4f-9b7e-3340f284852b}, !- Source Object
  3,                                      !- Outlet Port
  {64377d9a-cede-49ba-b921-42f299825166}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1577c28-123c-4e0a-a849-cb0a6234acbd}, !- Handle
  {202d49ab-3ca5-4cb6-89cb-c96cd80fa992}, !- Name
  {13a13ddc-b476-471a-ad13-6300c2284005}, !- Source Object
  12,                                     !- Outlet Port
  {ec49f88f-acda-403d-be99-3a9e2db11593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01a73a8-fbda-42ad-b69f-e1ec26a61a37}, !- Handle
  {e4adff3f-638a-4b52-b562-d09b7724e929}, !- Name
  {ec49f88f-acda-403d-be99-3a9e2db11593}, !- Source Object
  3,                                      !- Outlet Port
  {730cc686-4982-4a1a-8da2-9754b664fd96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54c434ca-01fd-4df3-8abe-b00e284ecbbd}, !- Handle
  {5a542784-46a0-4a65-8502-83abe031b8d2}, !- Name
  {17e98992-b58a-4007-95fc-e524ced709e6}, !- Source Object
  3,                                      !- Outlet Port
  {ba67dbcf-af32-4859-be13-2c2d0e943c77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d5209a9-9b66-496d-995c-ab0358920df8}, !- Handle
  {da0da4c9-8d1e-45ca-8964-da6be036c03c}, !- Name
  {ba67dbcf-af32-4859-be13-2c2d0e943c77}, !- Source Object
  4,                                      !- Outlet Port
  {bbe56886-3439-4f4f-9b7e-3340f284852b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b5d40d3-50f6-46d9-8764-90a7d9ca862d}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {ee8ccc56-c0ad-4e69-88dd-f3c5a5f914ae}, !- Handle
  Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {b4c1f86a-b0fa-4e9d-a998-2e98c2a7ca8f}, !- Availability Schedule
  {d1d90405-a721-4793-addb-9bad9bbe5727}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fdb498e1-b392-4c16-8d68-376c9a030819}, !- Supply Side Inlet Node Name
  {02103bef-263c-4f16-95af-f0376ae21852}, !- Demand Side Outlet Node Name
  {31b57c73-0eab-48dd-aa36-91d9a629d109}, !- Demand Side Inlet Node A
  {aa62538e-dfad-450f-bf2c-12cf83049c6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90cfcd30-de9b-4a08-9610-81287af7acfe}, !- Demand Mixer Name
  {cf769056-92ed-4318-989c-f852430126db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8171fbe3-281e-4b0b-8fe3-2d090d1bff68}, !- Handle
  Node 33,                                !- Name
  {fdb498e1-b392-4c16-8d68-376c9a030819}, !- Inlet Port
  {4393257f-0bd0-4a36-8bc3-20fdf5655212}; !- Outlet Port

OS:Node,
  {dc4ab8fd-c144-497c-80c7-f786be193cbe}, !- Handle
  Node 34,                                !- Name
  {396514e5-8934-46b8-b4ab-7e0d4bb6304b}, !- Inlet Port
  {aa62538e-dfad-450f-bf2c-12cf83049c6c}; !- Outlet Port

OS:Connection,
  {fdb498e1-b392-4c16-8d68-376c9a030819}, !- Handle
  {17df117e-d6f6-49a2-ac2b-1fbb80ea442b}, !- Name
  {ee8ccc56-c0ad-4e69-88dd-f3c5a5f914ae}, !- Source Object
  8,                                      !- Outlet Port
  {8171fbe3-281e-4b0b-8fe3-2d090d1bff68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa62538e-dfad-450f-bf2c-12cf83049c6c}, !- Handle
  {11a4c5bb-e299-45aa-96d0-038871649aee}, !- Name
  {dc4ab8fd-c144-497c-80c7-f786be193cbe}, !- Source Object
  3,                                      !- Outlet Port
  {ee8ccc56-c0ad-4e69-88dd-f3c5a5f914ae}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f814b17e-329a-4deb-a2a0-847e42a12883}, !- Handle
  Node 35,                                !- Name
  {31b57c73-0eab-48dd-aa36-91d9a629d109}, !- Inlet Port
  {aaa3eb4c-c8a9-4fcb-98a9-112c9360f1ca}; !- Outlet Port

OS:Node,
  {43605a91-e902-47e2-9f0d-abbbafdb2611}, !- Handle
  Node 36,                                !- Name
  {1bcf125f-bb80-47c6-8f84-0e5505c96f70}, !- Inlet Port
  {02103bef-263c-4f16-95af-f0376ae21852}; !- Outlet Port

OS:Node,
  {f6067420-3801-4b03-a2d3-b337c9d161a1}, !- Handle
  Node 37,                                !- Name
  {b91aaf45-e437-47d1-a55f-6d97a7afbf70}, !- Inlet Port
  {04861fb8-d16f-4639-8d9f-ce9a5ea2f96a}; !- Outlet Port

OS:Connection,
  {31b57c73-0eab-48dd-aa36-91d9a629d109}, !- Handle
  {95607d81-debb-4129-a2da-167e414cc86a}, !- Name
  {ee8ccc56-c0ad-4e69-88dd-f3c5a5f914ae}, !- Source Object
  10,                                     !- Outlet Port
  {f814b17e-329a-4deb-a2a0-847e42a12883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02103bef-263c-4f16-95af-f0376ae21852}, !- Handle
  {643c3dd9-3f9f-4eef-9917-59e824836f3e}, !- Name
  {43605a91-e902-47e2-9f0d-abbbafdb2611}, !- Source Object
  3,                                      !- Outlet Port
  {ee8ccc56-c0ad-4e69-88dd-f3c5a5f914ae}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf769056-92ed-4318-989c-f852430126db}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {aaa3eb4c-c8a9-4fcb-98a9-112c9360f1ca}, !- Inlet Node Name
  {a02e49c3-647f-4e2c-97a2-f1c92f16968c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90cfcd30-de9b-4a08-9610-81287af7acfe}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1bcf125f-bb80-47c6-8f84-0e5505c96f70}, !- Outlet Node Name
  {192a2ec9-d0d8-4989-9b45-37b33f9b0574}; !- Inlet Node Name 1

OS:Connection,
  {aaa3eb4c-c8a9-4fcb-98a9-112c9360f1ca}, !- Handle
  {7bf148ad-507e-4d59-a91d-645f0966e6a1}, !- Name
  {f814b17e-329a-4deb-a2a0-847e42a12883}, !- Source Object
  3,                                      !- Outlet Port
  {cf769056-92ed-4318-989c-f852430126db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bcf125f-bb80-47c6-8f84-0e5505c96f70}, !- Handle
  {fe35068b-1c86-40f3-9bdd-b7be1ee40b3f}, !- Name
  {90cfcd30-de9b-4a08-9610-81287af7acfe}, !- Source Object
  2,                                      !- Outlet Port
  {43605a91-e902-47e2-9f0d-abbbafdb2611}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da7aa439-3a78-4441-a38e-3e9cb8e27a31}, !- Handle
  {ee8ccc56-c0ad-4e69-88dd-f3c5a5f914ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d1d90405-a721-4793-addb-9bad9bbe5727}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d72b92f4-0c52-415c-b388-5b27b677f2c7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {13fccc60-e3aa-4e48-8441-563d90347315}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b88755ac-45d1-4dd6-bfb1-393b1d82964e}, !- Air Inlet Node Name
  {396514e5-8934-46b8-b4ab-7e0d4bb6304b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b6bc4776-343a-41fd-b5dc-9d716af9b301}, !- Handle
  Coil Heating Electric 3,                !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ed688200-f512-4889-9ac1-dea0176c35cd}, !- Air Inlet Node Name
  {95d4dae1-926b-4bc4-b785-866a388bfee4}, !- Air Outlet Node Name
  {c369ce93-a527-453b-8b87-3688c71a1c0b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c6e1f7f0-90a6-4b91-ae6e-c074d6461ca1}, !- Handle
  Coil Cooling DX Single Speed 3 36kBtu/hr 14.0SEER, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {39488094-3be4-4433-88cb-9d99f5dbd7b4}, !- Air Inlet Node Name
  {ae3ed9cc-0f2f-42fd-90cd-0a38bba036fd}, !- Air Outlet Node Name
  {543446fc-e50d-4d29-b1cf-f7318de2bfd7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16a0299c-1c38-4b36-8f5a-32f598910da0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e96550f3-3264-4ad1-ac1e-9986a39852d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {33b3d3fa-1de3-424a-bcce-deeb17b3e59e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9887afba-61f1-4a11-bd21-2737fd81cafb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0859b9f0-6078-4426-ad0f-4ea0ce351d93}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cac7c525-492b-4d48-b062-845b1cfcdda8}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ef41539-a7bf-4abe-a7b6-ba3cdc41fd08}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98924879-dfbf-4264-a28f-7b3cf7387a2a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f93fbc1f-29f7-4e4e-91d3-c4877397bc82}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c577c5dc-9628-4349-93a6-e1bf68501311}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b4c1f86a-b0fa-4e9d-a998-2e98c2a7ca8f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {39109395-1d53-4405-9ad1-d95753257e70}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {39109395-1d53-4405-9ad1-d95753257e70}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff9402c3-be91-4a21-8b3c-a35eab1e05b5}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {c577c5dc-9628-4349-93a6-e1bf68501311}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1a7dbf5-61f5-44bd-b433-373153c541d5}, !- Mixed Air Node Name
  {5b9a2743-5297-4ed2-969b-6c0d060112b6}, !- Outdoor Air Stream Node Name
  {b196a8e5-af35-4bfd-bbb7-52d5dd9df431}, !- Relief Air Stream Node Name
  {4393257f-0bd0-4a36-8bc3-20fdf5655212}; !- Return Air Stream Node Name

OS:Node,
  {66447056-be07-40c3-bf3f-2a3a808b1cf1}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  {c194b35a-a3f1-4136-bedb-59ac7c2e3751}; !- Outlet Port

OS:Node,
  {48cf1147-3e7b-46ff-9bd6-2987fb7e8c86}, !- Handle
  Node 39,                                !- Name
  {0be3bebd-6e46-44b8-b816-998e1992c442}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {396514e5-8934-46b8-b4ab-7e0d4bb6304b}, !- Handle
  {3382f976-b21e-4989-ab29-020d37d7edba}, !- Name
  {13fccc60-e3aa-4e48-8441-563d90347315}, !- Source Object
  9,                                      !- Outlet Port
  {dc4ab8fd-c144-497c-80c7-f786be193cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c369ce93-a527-453b-8b87-3688c71a1c0b}, !- Handle
  Node 40,                                !- Name
  {95d4dae1-926b-4bc4-b785-866a388bfee4}, !- Inlet Port
  {b88755ac-45d1-4dd6-bfb1-393b1d82964e}; !- Outlet Port

OS:Connection,
  {95d4dae1-926b-4bc4-b785-866a388bfee4}, !- Handle
  {2651e819-0283-4ea6-b929-74cea13b68cc}, !- Name
  {b6bc4776-343a-41fd-b5dc-9d716af9b301}, !- Source Object
  6,                                      !- Outlet Port
  {c369ce93-a527-453b-8b87-3688c71a1c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88755ac-45d1-4dd6-bfb1-393b1d82964e}, !- Handle
  {f93b728e-83cd-4dad-8c95-e0175a3ec795}, !- Name
  {c369ce93-a527-453b-8b87-3688c71a1c0b}, !- Source Object
  3,                                      !- Outlet Port
  {13fccc60-e3aa-4e48-8441-563d90347315}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f24b4732-fd4a-448e-bc77-ea87ce1b16b3}, !- Handle
  Node 41,                                !- Name
  {ae3ed9cc-0f2f-42fd-90cd-0a38bba036fd}, !- Inlet Port
  {ed688200-f512-4889-9ac1-dea0176c35cd}; !- Outlet Port

OS:Connection,
  {ae3ed9cc-0f2f-42fd-90cd-0a38bba036fd}, !- Handle
  {3881d71b-2aa5-4a3b-8c6a-6c6c825bae8c}, !- Name
  {c6e1f7f0-90a6-4b91-ae6e-c074d6461ca1}, !- Source Object
  9,                                      !- Outlet Port
  {f24b4732-fd4a-448e-bc77-ea87ce1b16b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed688200-f512-4889-9ac1-dea0176c35cd}, !- Handle
  {ca1cd4ec-06bc-48f8-a0d7-5cb24dfb6f78}, !- Name
  {f24b4732-fd4a-448e-bc77-ea87ce1b16b3}, !- Source Object
  3,                                      !- Outlet Port
  {b6bc4776-343a-41fd-b5dc-9d716af9b301}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a8dbee02-8f39-42e8-84e3-26743d3bae1f}, !- Handle
  Node 42,                                !- Name
  {c1a7dbf5-61f5-44bd-b433-373153c541d5}, !- Inlet Port
  {39488094-3be4-4433-88cb-9d99f5dbd7b4}; !- Outlet Port

OS:Connection,
  {4393257f-0bd0-4a36-8bc3-20fdf5655212}, !- Handle
  {7116e467-60e7-4d62-a06a-9380c9ce31b3}, !- Name
  {8171fbe3-281e-4b0b-8fe3-2d090d1bff68}, !- Source Object
  3,                                      !- Outlet Port
  {ff9402c3-be91-4a21-8b3c-a35eab1e05b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1a7dbf5-61f5-44bd-b433-373153c541d5}, !- Handle
  {84d2914f-4f99-48c9-bb36-37e5cc2eab4c}, !- Name
  {ff9402c3-be91-4a21-8b3c-a35eab1e05b5}, !- Source Object
  5,                                      !- Outlet Port
  {a8dbee02-8f39-42e8-84e3-26743d3bae1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39488094-3be4-4433-88cb-9d99f5dbd7b4}, !- Handle
  {d708c017-80a9-46e8-b662-70a577ee318c}, !- Name
  {a8dbee02-8f39-42e8-84e3-26743d3bae1f}, !- Source Object
  3,                                      !- Outlet Port
  {c6e1f7f0-90a6-4b91-ae6e-c074d6461ca1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fb3b4237-e14a-4483-8dcf-3833a051e328}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- Control Zone Name
  {dc4ab8fd-c144-497c-80c7-f786be193cbe}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1ff96f52-0f5c-4089-b9c5-689c0cd14602}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  {a02e49c3-647f-4e2c-97a2-f1c92f16968c}, !- Inlet Air Node Name
  {b91aaf45-e437-47d1-a55f-6d97a7afbf70}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88ac6589-ed0f-49c8-85e4-647106c4c40f}, !- Handle
  Node 43,                                !- Name
  {d26b1dad-ed6e-467a-99ad-e0d2d453afe5}, !- Inlet Port
  {192a2ec9-d0d8-4989-9b45-37b33f9b0574}; !- Outlet Port

OS:Connection,
  {04861fb8-d16f-4639-8d9f-ce9a5ea2f96a}, !- Handle
  {318205b7-0275-48fb-b6f9-0a6d0e5a7ac9}, !- Name
  {f6067420-3801-4b03-a2d3-b337c9d161a1}, !- Source Object
  3,                                      !- Outlet Port
  {262d914d-80b4-42a2-95de-35c6f9e24a85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d26b1dad-ed6e-467a-99ad-e0d2d453afe5}, !- Handle
  {78ff9b3d-5c8e-4735-babf-e27497759de3}, !- Name
  {0687cb4c-48dc-463f-97dd-a96d3548799b}, !- Source Object
  12,                                     !- Outlet Port
  {88ac6589-ed0f-49c8-85e4-647106c4c40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192a2ec9-d0d8-4989-9b45-37b33f9b0574}, !- Handle
  {f7898c0c-9f3b-4564-9c8d-79d43840dbb8}, !- Name
  {88ac6589-ed0f-49c8-85e4-647106c4c40f}, !- Source Object
  3,                                      !- Outlet Port
  {90cfcd30-de9b-4a08-9610-81287af7acfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a02e49c3-647f-4e2c-97a2-f1c92f16968c}, !- Handle
  {68e8b758-3cc9-44cb-81e1-14ea130323e1}, !- Name
  {cf769056-92ed-4318-989c-f852430126db}, !- Source Object
  3,                                      !- Outlet Port
  {1ff96f52-0f5c-4089-b9c5-689c0cd14602}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b91aaf45-e437-47d1-a55f-6d97a7afbf70}, !- Handle
  {2a963500-d9f0-4781-abdd-eaa277db803f}, !- Name
  {1ff96f52-0f5c-4089-b9c5-689c0cd14602}, !- Source Object
  4,                                      !- Outlet Port
  {f6067420-3801-4b03-a2d3-b337c9d161a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {95a0e27e-f7b9-471c-84ff-18db440c9296}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {c8c94954-e06a-4fde-9b48-56d44c9916ac}, !- Handle
  Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {c2108b5c-8d44-4253-a26f-88dc21f8589e}, !- Availability Schedule
  {af63268d-11e8-4b0c-b6da-b16e6e329da2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {18407008-b1d3-4352-9ae9-eb22927d7605}, !- Supply Side Inlet Node Name
  {73bce920-6540-4549-ab03-6566196c38ef}, !- Demand Side Outlet Node Name
  {7934b1f0-a157-4169-b61e-69dadcc57f72}, !- Demand Side Inlet Node A
  {fea13e6e-82a3-4877-a3d3-a939bf1ca145}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2570bd81-8f85-4f8f-8de2-431438ae05c1}, !- Demand Mixer Name
  {d69a24bd-60f6-45a2-a3ad-4061c8edfa53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ad050b55-8e08-4d6a-9db8-ad55558ba61a}, !- Handle
  Node 44,                                !- Name
  {18407008-b1d3-4352-9ae9-eb22927d7605}, !- Inlet Port
  {92cddb9c-8dcd-420d-96cd-bd1be41ec76f}; !- Outlet Port

OS:Node,
  {0c33e73f-b228-4eab-80be-f678e8e8c3c2}, !- Handle
  Node 45,                                !- Name
  {b4097875-eb5d-4d99-b858-8bacbefa706d}, !- Inlet Port
  {fea13e6e-82a3-4877-a3d3-a939bf1ca145}; !- Outlet Port

OS:Connection,
  {18407008-b1d3-4352-9ae9-eb22927d7605}, !- Handle
  {83a615cc-7016-4cad-8a89-153ee7fc922c}, !- Name
  {c8c94954-e06a-4fde-9b48-56d44c9916ac}, !- Source Object
  8,                                      !- Outlet Port
  {ad050b55-8e08-4d6a-9db8-ad55558ba61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea13e6e-82a3-4877-a3d3-a939bf1ca145}, !- Handle
  {3e78b32d-4e14-4248-8bf4-5b379b4e8df7}, !- Name
  {0c33e73f-b228-4eab-80be-f678e8e8c3c2}, !- Source Object
  3,                                      !- Outlet Port
  {c8c94954-e06a-4fde-9b48-56d44c9916ac}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {604fba47-9997-4b3d-861d-75fd09bf602a}, !- Handle
  Node 46,                                !- Name
  {7934b1f0-a157-4169-b61e-69dadcc57f72}, !- Inlet Port
  {43bfeb3b-cee2-4ad8-92e4-87106978f3eb}; !- Outlet Port

OS:Node,
  {00158c24-07f7-4b9f-9b5c-8af5488e4688}, !- Handle
  Node 47,                                !- Name
  {59bcf962-90bc-4323-a3b3-a0c64422dece}, !- Inlet Port
  {73bce920-6540-4549-ab03-6566196c38ef}; !- Outlet Port

OS:Node,
  {cf6e4cd3-7474-41b7-8de5-dcd47a0777cb}, !- Handle
  Node 48,                                !- Name
  {35155580-6111-4d7c-9cc5-8b3b437e6be2}, !- Inlet Port
  {63353d8d-1d1a-414d-91ba-902f1ffc792a}; !- Outlet Port

OS:Connection,
  {7934b1f0-a157-4169-b61e-69dadcc57f72}, !- Handle
  {3d28e4ff-f4ff-46a7-9e0c-b35f43c4bea5}, !- Name
  {c8c94954-e06a-4fde-9b48-56d44c9916ac}, !- Source Object
  10,                                     !- Outlet Port
  {604fba47-9997-4b3d-861d-75fd09bf602a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73bce920-6540-4549-ab03-6566196c38ef}, !- Handle
  {cc65f249-98b8-493d-9754-906d86ecd58d}, !- Name
  {00158c24-07f7-4b9f-9b5c-8af5488e4688}, !- Source Object
  3,                                      !- Outlet Port
  {c8c94954-e06a-4fde-9b48-56d44c9916ac}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d69a24bd-60f6-45a2-a3ad-4061c8edfa53}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {43bfeb3b-cee2-4ad8-92e4-87106978f3eb}, !- Inlet Node Name
  {98af8cc4-0c6d-4bf4-8743-0de62cf1a954}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2570bd81-8f85-4f8f-8de2-431438ae05c1}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {59bcf962-90bc-4323-a3b3-a0c64422dece}, !- Outlet Node Name
  {a3e1bfb3-892f-4eb7-8a6f-932efa9fdeb5}; !- Inlet Node Name 1

OS:Connection,
  {43bfeb3b-cee2-4ad8-92e4-87106978f3eb}, !- Handle
  {c05377ce-1a3c-40f8-9764-d170796da81c}, !- Name
  {604fba47-9997-4b3d-861d-75fd09bf602a}, !- Source Object
  3,                                      !- Outlet Port
  {d69a24bd-60f6-45a2-a3ad-4061c8edfa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bcf962-90bc-4323-a3b3-a0c64422dece}, !- Handle
  {d75f8a77-527d-4d0f-95d9-e89925b3ef8b}, !- Name
  {2570bd81-8f85-4f8f-8de2-431438ae05c1}, !- Source Object
  2,                                      !- Outlet Port
  {00158c24-07f7-4b9f-9b5c-8af5488e4688}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33a4961e-147d-49cb-9086-92df6233bc3e}, !- Handle
  {c8c94954-e06a-4fde-9b48-56d44c9916ac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {af63268d-11e8-4b0c-b6da-b16e6e329da2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {46f634af-e15f-4604-aa23-88882e1a6cb3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ca65b4c8-dcb6-422e-a412-34505174a98e}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5407505d-7d41-444e-9cd8-928ebc182066}, !- Air Inlet Node Name
  {b4097875-eb5d-4d99-b858-8bacbefa706d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {efce046d-b9c5-4b26-869e-f66a4f06548d}, !- Handle
  Coil Heating Electric 4,                !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6a322d62-3c36-4cf2-9d2d-de5413b93308}, !- Air Inlet Node Name
  {c297606f-c46b-4096-ab44-04ca53a1309f}, !- Air Outlet Node Name
  {987cbe0d-635c-4c77-b1b8-788c2be850c2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7bdfdf1-95bd-4383-9388-57655dce0ee5}, !- Handle
  Coil Cooling DX Single Speed 4 36kBtu/hr 14.0SEER, !- Name
  {92a2c758-6227-4063-ae4b-aba607a0eb04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d86cae23-ae7f-4207-98f4-0638a24be103}, !- Air Inlet Node Name
  {88d03e77-b275-4d8d-9879-d7b362473eb0}, !- Air Outlet Node Name
  {543446fc-e50d-4d29-b1cf-f7318de2bfd7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {16a0299c-1c38-4b36-8f5a-32f598910da0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e96550f3-3264-4ad1-ac1e-9986a39852d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {33b3d3fa-1de3-424a-bcce-deeb17b3e59e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9887afba-61f1-4a11-bd21-2737fd81cafb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {95949147-e5da-42a7-b010-bbccc0e725d7}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ee3a1f2-762b-4e5b-a8a3-9829e869ec5a}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dd03ccb-0709-4191-8218-2beab4b4e4da}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ca8ed4a-c498-4325-9916-71965919740b}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a9039110-7fe2-4a0f-ba0f-44d532e415f1}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2dc60897-2d97-4b00-8626-12e27fc9a2c8}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
