  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e7988fc3-f449-47fd-9c03-9aecf49432bd}, !- Handle
  Schedule Rule 3,                        !- Name
  {2703cd5b-9d9f-4998-8ea3-6b65403676c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00686498-cafd-4ebb-b0a1-453a0bfcf662}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00686498-cafd-4ebb-b0a1-453a0bfcf662}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {6ac1dd25-c822-4a8d-bc8b-f13649db6965}, !- Handle
  Schedule Rule 4,                        !- Name
  {2703cd5b-9d9f-4998-8ea3-6b65403676c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a52c5684-d1c8-4d24-8333-eaac3aef5e61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a52c5684-d1c8-4d24-8333-eaac3aef5e61}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- Handle
  NECB-Activity,                          !- Name
  {eb357c41-6285-4cbf-9181-e82a9794501c}, !- Schedule Type Limits Name
  {47c53aef-885b-41f8-b50e-614b21b426f9}, !- Default Day Schedule Name
  {e76348a8-4bce-429c-9a3c-3a6335a9a2e9}, !- Summer Design Day Schedule Name
  {0928176b-c9b8-4f61-aa97-b26afc2780a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47c53aef-885b-41f8-b50e-614b21b426f9}, !- Handle
  NECB-Activity Default,                  !- Name
  {eb357c41-6285-4cbf-9181-e82a9794501c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0c78f16b-fc73-45c8-9262-7b4f125ada0d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0928176b-c9b8-4f61-aa97-b26afc2780a4}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {eb357c41-6285-4cbf-9181-e82a9794501c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8938248e-56c7-44ab-93cb-05ca6f0790df}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e76348a8-4bce-429c-9a3c-3a6335a9a2e9}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {eb357c41-6285-4cbf-9181-e82a9794501c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eb357c41-6285-4cbf-9181-e82a9794501c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5f75fde4-4c58-4234-8e9f-0d9a1535bd1c}, !- Handle
  NECB-C-Lighting,                        !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {d6d89218-b318-4060-8d29-a1abd9865e06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6d89218-b318-4060-8d29-a1abd9865e06}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {07d44a94-b06f-498b-b3fe-6138b5aea0ac}, !- Handle
  Schedule Rule 5,                        !- Name
  {5f75fde4-4c58-4234-8e9f-0d9a1535bd1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {609cc53e-bdf9-4528-af41-7764d2010052}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {609cc53e-bdf9-4528-af41-7764d2010052}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a499a687-2cd7-4ad9-81d0-31acdc31e458}, !- Handle
  Schedule Rule 6,                        !- Name
  {5f75fde4-4c58-4234-8e9f-0d9a1535bd1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96007813-e652-47d0-9311-33033786b01f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96007813-e652-47d0-9311-33033786b01f}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {27799201-3892-450f-b632-c673a01461cf}, !- Handle
  Schedule Rule 7,                        !- Name
  {5f75fde4-4c58-4234-8e9f-0d9a1535bd1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1908614b-d9b8-4ec1-8d82-e090d0492084}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1908614b-d9b8-4ec1-8d82-e090d0492084}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {a5a8011a-785d-40d2-8b36-3f2bc65bd4c2}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {f90cddf4-8fee-411d-b9b5-862003dcd3ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f90cddf4-8fee-411d-b9b5-862003dcd3ec}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {126c740e-8889-499d-aa8a-f0db16506a27}, !- Handle
  Schedule Rule 8,                        !- Name
  {a5a8011a-785d-40d2-8b36-3f2bc65bd4c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4008cc69-0bee-41bd-a62c-3a38f5ee555f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4008cc69-0bee-41bd-a62c-3a38f5ee555f}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {74a4a525-e4cf-4aa2-968f-723279ffd56d}, !- Handle
  Schedule Rule 9,                        !- Name
  {a5a8011a-785d-40d2-8b36-3f2bc65bd4c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {677efa7a-ebf7-45d6-85ac-a8087da6e175}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {677efa7a-ebf7-45d6-85ac-a8087da6e175}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c223d074-b66b-4f82-a1d2-41e840e25c2a}, !- Handle
  Schedule Rule 10,                       !- Name
  {a5a8011a-785d-40d2-8b36-3f2bc65bd4c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5544dc3-eee3-4e93-a3dd-7b9f6b485187}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5544dc3-eee3-4e93-a3dd-7b9f6b485187}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Handle
  Always On,                              !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {7fa5367c-6073-417f-b46a-49bfdfab114a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fa5367c-6073-417f-b46a-49bfdfab114a}, !- Handle
  Always On Default,                      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d050ef7-7c73-4fc5-a98b-d4a7270912e3}, !- Handle
  Space Function Audience - auditorium Thermostat, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {f3038909-aa2f-4340-9077-83e738954289}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3038909-aa2f-4340-9077-83e738954289}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ebc62bb0-c1c8-4d0e-b3b8-a10ca342006e}, !- Handle
  Schedule Rule 11,                       !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6955d281-3ed6-42ee-8fac-cd19cd7b6bfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6955d281-3ed6-42ee-8fac-cd19cd7b6bfd}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {91f9387b-a1d8-499e-83a1-dff7dd884015}, !- Handle
  Schedule Rule 12,                       !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53a478b2-5023-47c2-abfa-d8c46184fbf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53a478b2-5023-47c2-abfa-d8c46184fbf9}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {07bbd4d6-759e-4fd9-bfcd-47e1bd11bb5a}, !- Handle
  Schedule Rule 13,                       !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f873df3c-b826-4cd0-947c-1e62b99bd5d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f873df3c-b826-4cd0-947c-1e62b99bd5d8}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4ff79e53-cda1-4bab-9634-b1e70657889b}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {edffd2ad-a2eb-4988-81ff-fb128f4fc72f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edffd2ad-a2eb-4988-81ff-fb128f4fc72f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3ceb4e5e-1b88-4b27-a238-ca0babe73c4a}, !- Handle
  Schedule Rule 14,                       !- Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9bd2e4ce-1235-4a34-a468-fa1fd36b8f4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bd2e4ce-1235-4a34-a468-fa1fd36b8f4f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b126053a-f811-4287-bf53-404524a01776}, !- Handle
  Schedule Rule 15,                       !- Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e97a878f-9b9a-4f80-955e-50c079769a04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e97a878f-9b9a-4f80-955e-50c079769a04}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {786b389d-7ee2-4443-8e4a-36c36ffe85b2}, !- Handle
  Schedule Rule 16,                       !- Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9826f7a-30d4-4bc6-b428-3e10f6ba1b7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9826f7a-30d4-4bc6-b428-3e10f6ba1b7f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {f3b0a1db-89db-44e1-aff8-e5740414e0a0}, !- Handle
  Space Function Classroom/lecture/training 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {659d1a28-9e35-4859-a025-bfdd22a3f439}, !- Handle
  Space Function Classroom/lecture/training People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133364850063033,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a73bf269-29d6-4349-8cfe-e6d7654a723e}, !- Handle
  Space Function Classroom/lecture/training People, !- Name
  {659d1a28-9e35-4859-a025-bfdd22a3f439}, !- People Definition Name
  {9993251f-78cc-4a26-a604-ddd983d7058e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {65a447f4-00ba-46c2-9169-95f56e15688a}, !- Handle
  Space Function Classroom/lecture/training Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9699003832383,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7d15f7eb-e1e7-4ac9-850a-2a62a6d14cd0}, !- Handle
  Space Function Classroom/lecture/training Lights, !- Name
  {65a447f4-00ba-46c2-9169-95f56e15688a}, !- Lights Definition Name
  {9993251f-78cc-4a26-a604-ddd983d7058e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c9b24de4-79b5-43aa-86d2-db1ab0c48cc1}, !- Handle
  Space Function Classroom/lecture/training Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1ef4a07b-06ce-4a25-b5b9-5c3c471cf6fd}, !- Handle
  Space Function Classroom/lecture/training Elec Equip, !- Name
  {c9b24de4-79b5-43aa-86d2-db1ab0c48cc1}, !- Electric Equipment Definition Name
  {9993251f-78cc-4a26-a604-ddd983d7058e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {993da2d7-5206-46ed-9845-51cb00a7c1be}, !- Handle
  Space Function Classroom/lecture/training Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00278384,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {20cf4c03-3d1b-4ab1-afac-62e130f5c2c9}, !- Handle
  Space Function Classroom/lecture/training Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Lighting Schedule Name
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Handle
  NECB-D-Occupancy,                       !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {7bef8a53-c848-4f45-a9fd-8eea2b0fb0b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bef8a53-c848-4f45-a9fd-8eea2b0fb0b5}, !- Handle
  NECB-D-Occupancy Default,               !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {0085cc69-aafa-499a-8d52-e8fe7789d579}, !- Handle
  Schedule Rule 17,                       !- Name
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6deb7fa1-32e4-473e-a9fb-c5fd03d44561}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6deb7fa1-32e4-473e-a9fb-c5fd03d44561}, !- Handle
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {71e7e60c-653d-4740-8270-7f837ecab69e}, !- Handle
  Schedule Rule 18,                       !- Name
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cc18128-a0d1-472d-885f-20f065f8fff4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cc18128-a0d1-472d-885f-20f065f8fff4}, !- Handle
  NECB-D-Occupancy Sat Day,               !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c0aaf65-73b3-49ea-bcf8-ed727c44986a}, !- Handle
  Schedule Rule 19,                       !- Name
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d3fa7a9-adf9-411a-bf4d-163401318243}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d3fa7a9-adf9-411a-bf4d-163401318243}, !- Handle
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Handle
  NECB-D-Lighting,                        !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {0769b1ec-84fe-41c1-9b1b-d7188da47d76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0769b1ec-84fe-41c1-9b1b-d7188da47d76}, !- Handle
  NECB-D-Lighting Default,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {e44fb9f0-5602-4a1f-bef1-dae8962ed555}, !- Handle
  Schedule Rule 20,                       !- Name
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa662740-a938-4fcc-a9fb-9179c1e64500}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa662740-a938-4fcc-a9fb-9179c1e64500}, !- Handle
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {5feebb0c-f890-4346-8214-8d154fcd832e}, !- Handle
  Schedule Rule 21,                       !- Name
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {041aeb44-48fb-49a1-a20a-aafdd60d1e53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {041aeb44-48fb-49a1-a20a-aafdd60d1e53}, !- Handle
  NECB-D-Lighting Sat Day,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bf1d9b02-47ed-469d-8cc4-1a7c37faf6c9}, !- Handle
  Schedule Rule 22,                       !- Name
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b04b928-a053-431c-a06a-8ba25f13980c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b04b928-a053-431c-a06a-8ba25f13980c}, !- Handle
  NECB-D-Lighting Sun|Hol Day,            !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Handle
  NECB-D-Electric-Equipment,              !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {58f5bae8-b75a-4970-9ee3-edf851ebc5d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58f5bae8-b75a-4970-9ee3-edf851ebc5d7}, !- Handle
  NECB-D-Electric-Equipment Default,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {22ddfc4c-7c2f-40af-ac6d-30ee1ee8cdd0}, !- Handle
  Schedule Rule 23,                       !- Name
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {92ef8891-545e-4137-be79-0abbe55142e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92ef8891-545e-4137-be79-0abbe55142e4}, !- Handle
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {a05383cb-d3d5-4ffd-aec5-2a4d2b182162}, !- Handle
  Schedule Rule 24,                       !- Name
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6576a5e4-bdfa-421a-b074-5e227239e510}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6576a5e4-bdfa-421a-b074-5e227239e510}, !- Handle
  NECB-D-Electric-Equipment Sat Day,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {94b48fff-8c80-4e93-bf1b-77e0d47ffece}, !- Handle
  Schedule Rule 25,                       !- Name
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f45d4d3-7139-4fbc-8248-df3caf08bbbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f45d4d3-7139-4fbc-8248-df3caf08bbbd}, !- Handle
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0cffbba7-3076-49d8-aca4-8187b9e247b0}, !- Handle
  Space Function Classroom/lecture/training Thermostat, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Handle
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {42c60dce-ef78-4644-bb4f-abca628312a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42c60dce-ef78-4644-bb4f-abca628312a6}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6fe923af-df62-40be-9385-922354657c69}, !- Handle
  Schedule Rule 26,                       !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95add3fa-791c-49ac-aa80-6fec2ce811ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95add3fa-791c-49ac-aa80-6fec2ce811ab}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {19f20ff2-dbfa-43d7-b5d1-4db374becc9b}, !- Handle
  Schedule Rule 27,                       !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3eda96a-b8e3-4f66-9154-f04d8827090b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3eda96a-b8e3-4f66-9154-f04d8827090b}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ca25ff62-985d-4963-ac39-01291baf1e1a}, !- Handle
  Schedule Rule 28,                       !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42bef7be-7738-4e95-99e8-5ecf0bcaf272}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42bef7be-7738-4e95-99e8-5ecf0bcaf272}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {9bddc5ca-70dd-4736-81b7-ad9adb6e76d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bddc5ca-70dd-4736-81b7-ad9adb6e76d5}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5be3f85f-48af-4ca2-a52e-3c6e2a8ebbc2}, !- Handle
  Schedule Rule 29,                       !- Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b5b81520-c032-44b8-97e0-63a29479bdf3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5b81520-c032-44b8-97e0-63a29479bdf3}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0e9d5da4-1502-48d0-9992-d91d51ed094b}, !- Handle
  Schedule Rule 30,                       !- Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6ec6c3a-479b-4dd5-8b20-b64e2e48c0dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ec6c3a-479b-4dd5-8b20-b64e2e48c0dd}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {de6df17b-8da9-4529-8024-de64d8c73fff}, !- Handle
  Schedule Rule 31,                       !- Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d18bc34-09ac-4c27-baff-fd3f79f8970f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d18bc34-09ac-4c27-baff-fd3f79f8970f}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {264f58e6-af01-4054-bf05-df9e747543ff}, !- Handle
  Space Function Conf./meet./multi-purpose 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4f823a0f-9667-47f9-bb95-08cbfd21cd83}, !- Handle
  Space Function Conf./meet./multi-purpose People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {80beca49-4e8a-4ed9-a51a-60e78ed54ee0}, !- Handle
  Space Function Conf./meet./multi-purpose People, !- Name
  {4f823a0f-9667-47f9-bb95-08cbfd21cd83}, !- People Definition Name
  {3aefa7e4-4df9-4f4c-b29f-5dc0207c78af}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {47872e33-4b53-4046-a537-ad6b2d99172d}, !- Handle
  Space Function Conf./meet./multi-purpose Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8799011291773,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {709e11ef-b253-4e4d-9670-2960663ab015}, !- Handle
  Space Function Conf./meet./multi-purpose Lights, !- Name
  {47872e33-4b53-4046-a537-ad6b2d99172d}, !- Lights Definition Name
  {3aefa7e4-4df9-4f4c-b29f-5dc0207c78af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {63c16a15-0a4d-4779-b16f-aa0da1ed0e6d}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4c8a8f22-09b9-43fb-8c82-ffc7a471da20}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip, !- Name
  {63c16a15-0a4d-4779-b16f-aa0da1ed0e6d}, !- Electric Equipment Definition Name
  {3aefa7e4-4df9-4f4c-b29f-5dc0207c78af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f6094cbd-cf9d-4429-a0a8-89f35e3d5259}, !- Handle
  Space Function Conf./meet./multi-purpose Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fa28acbf-07c8-48b7-bae5-594f00740ae3}, !- Handle
  Space Function Conf./meet./multi-purpose Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2703cd5b-9d9f-4998-8ea3-6b65403676c7}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {5f75fde4-4c58-4234-8e9f-0d9a1535bd1c}, !- Lighting Schedule Name
  {a5a8011a-785d-40d2-8b36-3f2bc65bd4c2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a86deab8-12a8-40ce-b92e-7c49972d2c95}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4613b7f3-cbda-47a9-b25b-6b8823a39473}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ec71daa9-0607-48fc-8a03-f62d85ee8c8d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b44d04c-58a7-4fd1-914a-abe6ab9ac242}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D People, !- Name
  {ec71daa9-0607-48fc-8a03-f62d85ee8c8d}, !- People Definition Name
  {300dfc29-04e8-40c8-ad89-e484c0eba578}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ad16a955-1d98-4fbf-9645-a60398d7a43d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bff34036-f109-4ab3-82f4-6bcfc874bc30}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Lights, !- Name
  {ad16a955-1d98-4fbf-9645-a60398d7a43d}, !- Lights Definition Name
  {300dfc29-04e8-40c8-ad89-e484c0eba578}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a7eab67-374a-4036-9944-fe9eeafe5d56}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {82c1077b-13b8-4ab5-b25a-68183517e577}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Lighting Schedule Name
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fc9872a-ac10-4042-a04d-e7a484580554}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {93d7d347-9b93-4b4f-ab80-efca7ab51fd2}, !- Handle
  Space Function Electrical/Mechanical-sch-D 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7c4fe9fb-a7fe-487c-8b3d-219e3d042339}, !- Handle
  Space Function Electrical/Mechanical-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a3bb54e3-c8f6-425e-a570-cef839e917aa}, !- Handle
  Space Function Electrical/Mechanical-sch-D People, !- Name
  {7c4fe9fb-a7fe-487c-8b3d-219e3d042339}, !- People Definition Name
  {62f930c6-ec99-4b15-909a-7cb9df6dc12c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {121fdf59-a691-4706-bbb3-5cd41c14ad3b}, !- Handle
  Space Function Electrical/Mechanical-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4a8f2b42-6b02-4ac9-a0cf-29f18d5d04bf}, !- Handle
  Space Function Electrical/Mechanical-sch-D Lights, !- Name
  {121fdf59-a691-4706-bbb3-5cd41c14ad3b}, !- Lights Definition Name
  {62f930c6-ec99-4b15-909a-7cb9df6dc12c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0048fc47-90b6-4817-9c2e-05ccd9d760a4}, !- Handle
  Space Function Electrical/Mechanical-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d26a040a-cb01-4ba9-aee2-f883ba6b35a5}, !- Handle
  Space Function Electrical/Mechanical-sch-D Elec Equip, !- Name
  {0048fc47-90b6-4817-9c2e-05ccd9d760a4}, !- Electric Equipment Definition Name
  {62f930c6-ec99-4b15-909a-7cb9df6dc12c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {061266c3-4f04-4c2f-bbac-21c18738df4d}, !- Handle
  Space Function Electrical/Mechanical-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1ce996f-8704-41f2-b074-672eac71cec7}, !- Handle
  Space Function Electrical/Mechanical-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Lighting Schedule Name
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f15bd0ee-f54d-45d6-ba71-d09e934f18c4}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ba2899b5-f7c7-4202-bce8-391fdb0ab691}, !- Handle
  Space Function Food preparation 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {64a34fcb-44b7-4f62-8d64-ab231a2645b6}, !- Handle
  Space Function Food preparation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d6392f7-df06-4b5f-bbb7-dc60003eb8de}, !- Handle
  Space Function Food preparation People, !- Name
  {64a34fcb-44b7-4f62-8d64-ab231a2645b6}, !- People Definition Name
  {7979a432-5683-4bc2-aa60-70eae818bb8e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {044f860d-22c2-406e-9556-fe2bf373fa52}, !- Handle
  Space Function Food preparation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6999109501691,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b3ad012a-d5b2-4a28-b303-f7b535cf0b63}, !- Handle
  Space Function Food preparation Lights, !- Name
  {044f860d-22c2-406e-9556-fe2bf373fa52}, !- Lights Definition Name
  {7979a432-5683-4bc2-aa60-70eae818bb8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {618bf73b-2224-4719-a9f9-7bc70c3fdcb3}, !- Handle
  Space Function Food preparation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2a33726a-56f6-4f60-8571-a18703ecd792}, !- Handle
  Space Function Food preparation Elec Equip, !- Name
  {618bf73b-2224-4719-a9f9-7bc70c3fdcb3}, !- Electric Equipment Definition Name
  {7979a432-5683-4bc2-aa60-70eae818bb8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f6525ab2-09c5-45bc-8cd3-1383e063c2ad}, !- Handle
  Space Function Food preparation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d8a0fdae-7bb7-4059-946f-0f044ea61460}, !- Handle
  Space Function Food preparation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfb61915-46b6-4363-9316-ffc1da0e57a8}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {37a4e9b4-ac59-423b-80f5-f4eddeb470cf}, !- Lighting Schedule Name
  {7e266267-e572-49fc-8205-e95f2291021c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dfb61915-46b6-4363-9316-ffc1da0e57a8}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {4b60b731-a75b-4251-b04c-72c0d867660c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b60b731-a75b-4251-b04c-72c0d867660c}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {8821d10d-f05f-431e-aefc-0339b86955d2}, !- Handle
  Schedule Rule 32,                       !- Name
  {dfb61915-46b6-4363-9316-ffc1da0e57a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f86aa1d2-072c-4e47-bb41-17186c198c58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f86aa1d2-072c-4e47-bb41-17186c198c58}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {98365ee3-8cbf-45d4-92c3-da224f45ccb5}, !- Handle
  Schedule Rule 33,                       !- Name
  {dfb61915-46b6-4363-9316-ffc1da0e57a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69fcc060-41e7-4c54-8c97-09119b7f6074}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69fcc060-41e7-4c54-8c97-09119b7f6074}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {d2653cb3-657e-4868-8bed-120524423e30}, !- Handle
  Schedule Rule 34,                       !- Name
  {dfb61915-46b6-4363-9316-ffc1da0e57a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1473dbce-e3c3-4ec6-8560-c05846fe23d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1473dbce-e3c3-4ec6-8560-c05846fe23d8}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {37a4e9b4-ac59-423b-80f5-f4eddeb470cf}, !- Handle
  NECB-B-Lighting,                        !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {ceb4615a-dfd6-4845-ba29-6e767f22cf99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceb4615a-dfd6-4845-ba29-6e767f22cf99}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {09329375-b1de-42ad-b8f2-782a187f19ad}, !- Handle
  Schedule Rule 35,                       !- Name
  {37a4e9b4-ac59-423b-80f5-f4eddeb470cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b2b8250-4f9a-4b35-a6f7-8c32536e4b91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b2b8250-4f9a-4b35-a6f7-8c32536e4b91}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {69efeae4-d8c2-4e4c-9c2c-64f1cf62fba8}, !- Handle
  Schedule Rule 36,                       !- Name
  {37a4e9b4-ac59-423b-80f5-f4eddeb470cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {371d2407-d0b5-49fe-af98-43911b25dbe4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {371d2407-d0b5-49fe-af98-43911b25dbe4}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {81798d23-e213-46ca-904e-ce9f8da3070b}, !- Handle
  Schedule Rule 37,                       !- Name
  {37a4e9b4-ac59-423b-80f5-f4eddeb470cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1e23a6b-3dfe-4ca6-b260-0d0ba37bf1a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1e23a6b-3dfe-4ca6-b260-0d0ba37bf1a9}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {7e266267-e572-49fc-8205-e95f2291021c}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {dc55321f-30e2-47f4-96eb-ec22af5499fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc55321f-30e2-47f4-96eb-ec22af5499fa}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d8d97be7-bc68-4612-a891-580235b0e0c1}, !- Handle
  Schedule Rule 38,                       !- Name
  {7e266267-e572-49fc-8205-e95f2291021c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bec191ea-9147-4014-b2be-806f4ba559d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bec191ea-9147-4014-b2be-806f4ba559d5}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {7d34f762-4752-45a9-bd01-41e73e6aad15}, !- Handle
  Schedule Rule 39,                       !- Name
  {7e266267-e572-49fc-8205-e95f2291021c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92d9ea02-3461-4d88-8438-e8fb8b45ffad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92d9ea02-3461-4d88-8438-e8fb8b45ffad}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5b2be5b0-c7d2-412f-a28b-e8e3aaee82b2}, !- Handle
  Schedule Rule 40,                       !- Name
  {7e266267-e572-49fc-8205-e95f2291021c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff0b493a-880c-4c33-b48b-ea6752f3cc82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff0b493a-880c-4c33-b48b-ea6752f3cc82}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {3860003d-4401-4e6d-9062-6974df965271}, !- Handle
  Space Function Food preparation Thermostat, !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Heating Setpoint Temperature Schedule Name
  {78edae57-c586-46cd-8446-f1a417b5d310}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {c82d7846-077d-4578-a610-5415c55c88ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c82d7846-077d-4578-a610-5415c55c88ab}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c3414fe5-adc8-4891-a8ca-9abf4ed21720}, !- Handle
  Schedule Rule 41,                       !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a14b97f0-cf60-46f5-acb0-21eee70c5a01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14b97f0-cf60-46f5-acb0-21eee70c5a01}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {27f2d11c-1ca1-4bfc-949d-cf8af776dc36}, !- Handle
  Schedule Rule 42,                       !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a786a694-99ff-452b-80a2-57cccbbba6ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a786a694-99ff-452b-80a2-57cccbbba6ef}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {88ca8a4c-e384-4e04-9404-238ebd23d2e3}, !- Handle
  Schedule Rule 43,                       !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92ad6df0-c114-4bd0-80b1-227b6ad19e1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92ad6df0-c114-4bd0-80b1-227b6ad19e1e}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {78edae57-c586-46cd-8446-f1a417b5d310}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {d69abbb8-8b87-42d0-a21a-004803c0ff68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d69abbb8-8b87-42d0-a21a-004803c0ff68}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c39d0eda-bb87-4051-b3a2-9bbffd999826}, !- Handle
  Schedule Rule 44,                       !- Name
  {78edae57-c586-46cd-8446-f1a417b5d310}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63edaf8e-4834-4435-aae7-2b6f76703c3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63edaf8e-4834-4435-aae7-2b6f76703c3d}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f2d613ba-b760-417d-abc0-e8f272066309}, !- Handle
  Schedule Rule 45,                       !- Name
  {78edae57-c586-46cd-8446-f1a417b5d310}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8113b031-f702-4f28-b63c-a791f05d44bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8113b031-f702-4f28-b63c-a791f05d44bb}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {80af24a0-e2c3-4927-8a21-48b9aad331af}, !- Handle
  Schedule Rule 46,                       !- Name
  {78edae57-c586-46cd-8446-f1a417b5d310}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20e2f2d9-e55f-4316-8945-e31827700a40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20e2f2d9-e55f-4316-8945-e31827700a40}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {21bb56f0-1fc3-41de-a0fa-26fbd9babec5}, !- Handle
  Space Function Gym - play 1,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1aaa9157-2dee-4ca0-b711-30c70def1614}, !- Handle
  Space Function Gym - play People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d10830d-fa06-4942-94ac-fd9b3c75a961}, !- Handle
  Space Function Gym - play People,       !- Name
  {1aaa9157-2dee-4ca0-b711-30c70def1614}, !- People Definition Name
  {bd79e126-48af-437e-9856-c90042856854}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8e779a67-fe7c-4e55-81b3-3f62a245aac5}, !- Handle
  Space Function Gym - play Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8998926407575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ec713da3-6b85-403c-a9d9-8ec2000fc34e}, !- Handle
  Space Function Gym - play Lights,       !- Name
  {8e779a67-fe7c-4e55-81b3-3f62a245aac5}, !- Lights Definition Name
  {bd79e126-48af-437e-9856-c90042856854}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fa14bb30-9f82-48a1-ba83-fb74b79f3c7b}, !- Handle
  Space Function Gym - play Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c85e2e33-0f63-4229-ad9b-8decb80c0a44}, !- Handle
  Space Function Gym - play Elec Equip,   !- Name
  {fa14bb30-9f82-48a1-ba83-fb74b79f3c7b}, !- Electric Equipment Definition Name
  {bd79e126-48af-437e-9856-c90042856854}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1013d2a0-c73d-4252-8917-0311b4831266}, !- Handle
  Space Function Gym - play Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9bd6e494-0e60-4411-b042-1dcd9d0973d3}, !- Handle
  Space Function Gym - play Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfb61915-46b6-4363-9316-ffc1da0e57a8}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {37a4e9b4-ac59-423b-80f5-f4eddeb470cf}, !- Lighting Schedule Name
  {7e266267-e572-49fc-8205-e95f2291021c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfcd6422-8c01-41a7-aa6c-ccf76130194c}, !- Handle
  Space Function Gym - play Thermostat,   !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Heating Setpoint Temperature Schedule Name
  {78edae57-c586-46cd-8446-f1a417b5d310}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6c9cba11-defd-4d26-9554-fba08ebc74b3}, !- Handle
  Space Function Library - reading 1,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e90f5fb4-c53d-4cd1-ab18-87cce9ff8602}, !- Handle
  Space Function Library - reading People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c249c928-dce3-458b-a982-c81e38d6f4f4}, !- Handle
  Space Function Library - reading People, !- Name
  {e90f5fb4-c53d-4cd1-ab18-87cce9ff8602}, !- People Definition Name
  {f2411550-048c-4e5c-8b84-ccc10dfaa694}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {89360282-64c7-4e30-b8dc-7a10bd4a6c54}, !- Handle
  Space Function Library - reading Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1a757001-1ca2-4b08-b636-89cbfe6412d9}, !- Handle
  Space Function Library - reading Lights, !- Name
  {89360282-64c7-4e30-b8dc-7a10bd4a6c54}, !- Lights Definition Name
  {f2411550-048c-4e5c-8b84-ccc10dfaa694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {393b60cf-d8da-4d08-b8ce-4a62461e8854}, !- Handle
  Space Function Library - reading Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f3b708d7-b858-4d4d-bfd3-e873464043d8}, !- Handle
  Space Function Library - reading Elec Equip, !- Name
  {393b60cf-d8da-4d08-b8ce-4a62461e8854}, !- Electric Equipment Definition Name
  {f2411550-048c-4e5c-8b84-ccc10dfaa694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9c944acf-ecf1-4bf3-8363-0e4306ba1293}, !- Handle
  Space Function Library - reading Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8f018431-c07f-4a6f-b90a-0f2ae38676c0}, !- Handle
  Space Function Library - reading Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2703cd5b-9d9f-4998-8ea3-6b65403676c7}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {5f75fde4-4c58-4234-8e9f-0d9a1535bd1c}, !- Lighting Schedule Name
  {a5a8011a-785d-40d2-8b36-3f2bc65bd4c2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262c05b3-22f1-4603-8a1b-eeb68c360d1e}, !- Handle
  Space Function Library - reading Thermostat, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {48ed0ede-1a2f-4fe5-8023-76addc42eee0}, !- Handle
  Space Function Lobby - elevator 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dea356bc-b6fc-4310-8097-0495cf8d155b}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {781105bc-c86e-4e21-9d23-94441020e196}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {dea356bc-b6fc-4310-8097-0495cf8d155b}, !- People Definition Name
  {5ecc516a-7467-4781-858b-5720f2a9c694}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fa2ddfb-0b9e-4f26-ad9d-c98c03e2ac51}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {85baf12a-deef-424f-a87c-2950e02ded36}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {5fa2ddfb-0b9e-4f26-ad9d-c98c03e2ac51}, !- Lights Definition Name
  {5ecc516a-7467-4781-858b-5720f2a9c694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bb0f48ae-869e-46a7-918e-aa0f0c3ef68a}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {65f2b0e8-f18e-437f-a808-16fc56ebfab6}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {bb0f48ae-869e-46a7-918e-aa0f0c3ef68a}, !- Electric Equipment Definition Name
  {5ecc516a-7467-4781-858b-5720f2a9c694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56409fb1-90bf-40d4-828e-a29b1b1a16cd}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {67c5f237-1ea9-41bf-a7b7-e097a83915a8}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2703cd5b-9d9f-4998-8ea3-6b65403676c7}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {5f75fde4-4c58-4234-8e9f-0d9a1535bd1c}, !- Lighting Schedule Name
  {a5a8011a-785d-40d2-8b36-3f2bc65bd4c2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41fafcb1-9b9d-442c-b2f0-9854f2c034a3}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0248c880-53be-4ab9-80fb-db049ad643df}, !- Handle
  Space Function Office - enclosed 1,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {092ffeaf-b9e3-492d-bdb5-21d97f86c18a}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24920e92-5d7e-46b6-a272-c2939a7bcd19}, !- Handle
  Space Function Office - enclosed People, !- Name
  {092ffeaf-b9e3-492d-bdb5-21d97f86c18a}, !- People Definition Name
  {b713d52c-6e76-4c5e-be9a-ec2d5a46bb19}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3294b21b-8a7a-4dc3-9a0d-003a3fd565bc}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f2f27758-ea1e-48fe-b350-fd9f9eeffe8e}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {3294b21b-8a7a-4dc3-9a0d-003a3fd565bc}, !- Lights Definition Name
  {b713d52c-6e76-4c5e-be9a-ec2d5a46bb19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {99c307f1-d48e-4096-a222-3d78e49bb699}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4c66d271-f375-4845-8e84-9f0faba18f4f}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {99c307f1-d48e-4096-a222-3d78e49bb699}, !- Electric Equipment Definition Name
  {b713d52c-6e76-4c5e-be9a-ec2d5a46bb19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1516b82b-70da-4dab-89e3-1e525214a032}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6afc1a17-5016-41ab-a80a-d394dc8b7404}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b7d1b871-bb38-48ff-bded-8fb59477e7c5}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {a173c9fa-0393-4199-8432-c8f4b575e684}, !- Lighting Schedule Name
  {55001040-ba15-49e7-9df1-5d67363b0cd7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b7d1b871-bb38-48ff-bded-8fb59477e7c5}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {5a7893ef-b9a0-485b-95bd-2f92482580b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a7893ef-b9a0-485b-95bd-2f92482580b9}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {cb4e9c5f-8708-4d28-b3b4-bb71697c9f24}, !- Handle
  Schedule Rule 47,                       !- Name
  {b7d1b871-bb38-48ff-bded-8fb59477e7c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89f1ba30-cc4a-4591-9edc-c1dfc76500b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89f1ba30-cc4a-4591-9edc-c1dfc76500b1}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {cbcfe87a-afdb-4ece-974a-6d89aad06bbb}, !- Handle
  Schedule Rule 48,                       !- Name
  {b7d1b871-bb38-48ff-bded-8fb59477e7c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3705fac6-4794-46c2-a4e2-edbcdb9ec623}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3705fac6-4794-46c2-a4e2-edbcdb9ec623}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4727ffd0-c785-4511-a14d-d5ad04fac488}, !- Handle
  Schedule Rule 49,                       !- Name
  {b7d1b871-bb38-48ff-bded-8fb59477e7c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83fd05c8-cbe6-4be1-880d-5d14aa526c6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83fd05c8-cbe6-4be1-880d-5d14aa526c6c}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a173c9fa-0393-4199-8432-c8f4b575e684}, !- Handle
  NECB-A-Lighting,                        !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {429a4b95-3ba5-40e9-be2b-5dcf8a9d8c01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {429a4b95-3ba5-40e9-be2b-5dcf8a9d8c01}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {08807f88-9c32-4ca0-b06a-0c4034c530b1}, !- Handle
  Schedule Rule 50,                       !- Name
  {a173c9fa-0393-4199-8432-c8f4b575e684}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60a21626-a6da-46b6-b08b-3d66b5555b44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60a21626-a6da-46b6-b08b-3d66b5555b44}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f73cd080-0b28-491d-9d08-abfac4ee7d3d}, !- Handle
  Schedule Rule 51,                       !- Name
  {a173c9fa-0393-4199-8432-c8f4b575e684}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f88c860f-3f30-4e8b-b62f-2bfa061d2230}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f88c860f-3f30-4e8b-b62f-2bfa061d2230}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {824421bc-2e39-43cd-b155-efb0cca129a7}, !- Handle
  Schedule Rule 52,                       !- Name
  {a173c9fa-0393-4199-8432-c8f4b575e684}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6b64545-ade0-4060-a652-75ec8f32bc33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6b64545-ade0-4060-a652-75ec8f32bc33}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55001040-ba15-49e7-9df1-5d67363b0cd7}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  {fe15b105-1b09-4304-a9b6-d0f7dc133f51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe15b105-1b09-4304-a9b6-d0f7dc133f51}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {8af7dab1-92c9-4c53-80ab-f934b7942afa}, !- Handle
  Schedule Rule 53,                       !- Name
  {55001040-ba15-49e7-9df1-5d67363b0cd7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b64f3cb-7c4c-425d-9dca-52d35beabe4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b64f3cb-7c4c-425d-9dca-52d35beabe4d}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {1ae46cb7-14b8-4eab-bdb8-0f82eb731102}, !- Handle
  Schedule Rule 54,                       !- Name
  {55001040-ba15-49e7-9df1-5d67363b0cd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {825f49bd-3562-4d07-887d-1b1eb6ecacc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {825f49bd-3562-4d07-887d-1b1eb6ecacc4}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {af94d8e9-8def-4611-881f-6c141220e141}, !- Handle
  Schedule Rule 55,                       !- Name
  {55001040-ba15-49e7-9df1-5d67363b0cd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b63c7a47-2310-4ee3-a6d3-625492020bed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b63c7a47-2310-4ee3-a6d3-625492020bed}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {c50dcce3-ac7b-447d-b233-2ec4f246504b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {46a7426c-c07a-4b53-8d9a-57886ef0a28e}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {82bcf0e0-13f3-4f03-a6cb-f971b0034887}, !- Heating Setpoint Temperature Schedule Name
  {3db8e18f-826b-4abd-a0ea-326fb9919304}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {82bcf0e0-13f3-4f03-a6cb-f971b0034887}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {7ef73b2c-90ae-438c-8908-61c938da3771}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ef73b2c-90ae-438c-8908-61c938da3771}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9b1f2060-fa50-4f3d-9c09-6f24a5e57754}, !- Handle
  Schedule Rule 56,                       !- Name
  {82bcf0e0-13f3-4f03-a6cb-f971b0034887}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7045066f-4505-45b4-a626-093cec7bd958}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7045066f-4505-45b4-a626-093cec7bd958}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2d122460-0de5-4a00-99c6-2a1f76c7d87e}, !- Handle
  Schedule Rule 57,                       !- Name
  {82bcf0e0-13f3-4f03-a6cb-f971b0034887}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e847ae4-0116-4097-a5fb-ce824e87b834}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e847ae4-0116-4097-a5fb-ce824e87b834}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3a4f4ba8-70af-424c-9102-c8a095da35ea}, !- Handle
  Schedule Rule 58,                       !- Name
  {82bcf0e0-13f3-4f03-a6cb-f971b0034887}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94d5bcec-9d26-41bd-9c9b-0e1fd7526b25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94d5bcec-9d26-41bd-9c9b-0e1fd7526b25}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3db8e18f-826b-4abd-a0ea-326fb9919304}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  {6adf7a8a-c54b-4c8b-a454-1c94e3a93d73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6adf7a8a-c54b-4c8b-a454-1c94e3a93d73}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {403e05a2-fa89-4d9b-9a5a-997deb399c3d}, !- Handle
  Schedule Rule 59,                       !- Name
  {3db8e18f-826b-4abd-a0ea-326fb9919304}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2e705dec-374b-4ad5-91bc-c9f5d0848991}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e705dec-374b-4ad5-91bc-c9f5d0848991}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5948e756-c15b-4eec-ba12-d9bd82447cdd}, !- Handle
  Schedule Rule 60,                       !- Name
  {3db8e18f-826b-4abd-a0ea-326fb9919304}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f59c3202-8556-4b94-bd04-047aeb042b35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f59c3202-8556-4b94-bd04-047aeb042b35}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f2a4f225-73d5-4cf6-ad65-fc45c7fe06a9}, !- Handle
  Schedule Rule 61,                       !- Name
  {3db8e18f-826b-4abd-a0ea-326fb9919304}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc2f3e10-3510-4c62-a9c3-07c1c9461e4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc2f3e10-3510-4c62-a9c3-07c1c9461e4c}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {608fa239-0075-4655-9b34-dd3971e7aa95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {aaad7600-d29a-4d21-bd3b-2a262396e8a3}, !- Handle
  Space Function Washroom-sch-D 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {87942b9f-5282-4dba-af19-67bebb744401}, !- Handle
  Space Function Washroom-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b8293dd5-3bb1-42e6-8173-a2f425b1a8d2}, !- Handle
  Space Function Washroom-sch-D People,   !- Name
  {87942b9f-5282-4dba-af19-67bebb744401}, !- People Definition Name
  {96613a88-79b1-402d-8661-dcdfc5b44c52}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a00f3479-9093-46ac-8738-d533da667568}, !- Work Efficiency Schedule Name
  {125804a4-5fd4-4e03-b42f-f9d8768a5f8d}, !- Clothing Insulation Schedule Name
  {03d54ed8-f61c-4579-9694-d40f8ef8c296}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c9a39023-b8b8-4ab7-8f81-7637d6fe3fbb}, !- Handle
  Space Function Washroom-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {088c83d3-4b63-4cde-8222-ad1a5867f0e2}, !- Handle
  Space Function Washroom-sch-D Lights,   !- Name
  {c9a39023-b8b8-4ab7-8f81-7637d6fe3fbb}, !- Lights Definition Name
  {96613a88-79b1-402d-8661-dcdfc5b44c52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a87d42c-c241-4eac-8d7c-cf61bb00081c}, !- Handle
  Space Function Washroom-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {36e5a792-f96e-4f53-8508-70361db754a4}, !- Handle
  Space Function Washroom-sch-D Elec Equip, !- Name
  {0a87d42c-c241-4eac-8d7c-cf61bb00081c}, !- Electric Equipment Definition Name
  {96613a88-79b1-402d-8661-dcdfc5b44c52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {018c2a82-4a75-4b19-8042-4dc454d96492}, !- Handle
  Space Function Washroom-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5accb14b-11d1-4115-b65b-debb6d86a66f}, !- Handle
  Space Function Washroom-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d925c997-e51d-49e8-a5ef-16e917ff388f}, !- Number of People Schedule Name
  {53b3ac90-1be8-4be4-8003-10feb4169673}, !- People Activity Level Schedule Name
  {84977eba-01ee-48f3-b1f1-f74b23f6bf71}, !- Lighting Schedule Name
  {c8feda1d-4ab9-48fa-b3e9-1054b2e7425c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7a63fdf9-7aa2-4cd4-8e90-e6f34495f70d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f88ab086-ba69-4f17-96a0-41d462d9a5c5}, !- Handle
  Space Function Washroom-sch-D Thermostat, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Handle
  Always On Discrete,                     !- Name
  {8bc3382c-f549-4a83-91b5-6f85206b628d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8bc3382c-f549-4a83-91b5-6f85206b628d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {06929d7e-f006-44b8-ab99-22fb58fab115}, !- Handle
  Auditorium_ZN_1_FLR_1 Infiltration,     !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23ba54ae-d40f-472f-aeba-c1ab1ea72965}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Infiltration,        !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {188ac781-0b4d-4e91-90a4-f1bfb7ccdaf4}, !- Handle
  Bathrooms_ZN_1_FLR_1 Infiltration,      !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c98e8ac-8ddc-47f0-8c40-39dbb4fbeb3e}, !- Handle
  Bathrooms_ZN_1_FLR_2 Infiltration,      !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc89838f-5538-4404-8156-e77d188e2e06}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14a3d48a-f36c-496d-82e1-533f4726dbc6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23e78d67-c671-42ef-b46c-be5890bf4bf2}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {288cec60-c398-4c7c-a681-553ffd019578}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e8fbc5e-4de6-4ec7-a397-93a285a3c567}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a578313-8c60-4d09-9404-2b3ec54e5053}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56e3992d-9e71-4823-a301-238ca476ed0b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9464c890-2506-4de4-8ef3-f1ca9d416733}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66c6edf1-ac22-4b94-9ae8-f1c315f08402}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac027e9b-9aa2-4ac1-9e1f-5cc5d2f73747}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb7fb2e0-ecc3-41a5-b9ec-23c7ce047986}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efcdccae-2529-495a-9a96-dc312cb5af8e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d32c5272-3213-4583-8485-014a1bbb0722}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b6a8ac9-dad7-43fd-bd4e-9cc3f56e35ac}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0379de5e-bdc6-41f2-b36b-eb1ccf216b10}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e14c3e24-aa2b-40cc-bf5c-7ff09455e376}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4250ce0-c4a8-4040-ae99-778605776e93}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b8ab237-0fdd-491d-bc03-a9fd8d5e6e98}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9df0d223-4dc9-4727-9270-797ee6350c17}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3c630a6-6ab7-4cf7-9163-102e149b7562}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2f940d5-bbbe-48e6-8b6d-1eab61e99c85}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {061e1e63-0bbe-4d88-87b1-048377b9ed15}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Infiltration, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f50a03c3-c297-4857-a572-f3588f7e04b8}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bab10700-e8cf-446d-8620-f49ced34676c}, !- Handle
  Lobby_ZN_1_FLR_2 Infiltration,          !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fde8faf-ff18-4ca9-8d37-877fc9a4bd75}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5e1d814-7214-495b-b14b-62b7153a67ef}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Infiltration,  !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69460368-1af0-43b5-97d0-50a33651d1e3}, !- Handle
  Mech_ZN_1_FLR_2 Infiltration,           !- Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f8914fe-979d-4e92-b2f8-28c7f8ffdf39}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be0d0471-521e-4e12-a62b-14828c36c47c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5a01f8a-2360-41af-b029-bbe002d9c2f7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5af7cfee-89ff-444b-afff-d9cfcfab60f9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c872ec0-b3f4-4365-a29a-41e1a80de75b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aace54ab-63b0-472a-a7dd-c9e2dde8cb57}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {842a15f6-ee39-4ac4-9d5a-9ee6bd70b726}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62ad112d-39d5-459b-bdab-4980fd0cf92f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76e74f60-ba87-4a5d-aa76-25ad15e933f6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03d99ebd-f1f0-4b16-a22a-be2a92a9014c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd223865-58d3-4b95-ae0d-1f336a07011b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8d5249e-f264-42b8-9e28-13356402dab2}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b159883-8ca7-4da4-b925-793f487f05ba}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0da56d3c-84ea-48ed-9e2f-711440fec838}, !- Handle
  Offices_ZN_1_FLR_2 Infiltration,        !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  {3f315b19-77ae-4b89-b326-0599095eedda}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {3bc406a9-da18-4afe-8501-25923fc1f485}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d5c6d9de-610d-469c-8eb3-b2f9dcee9692}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {93cbc6bc-ef22-4fc2-a318-4999d3a85ca8}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {14f8af6d-8527-434a-b828-ae0160b739b8}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {3bc406a9-da18-4afe-8501-25923fc1f485}, !- Layer 1
  {d5c6d9de-610d-469c-8eb3-b2f9dcee9692}, !- Layer 2
  {93cbc6bc-ef22-4fc2-a318-4999d3a85ca8}; !- Layer 3

OS:Material,
  {995be13a-74ab-4b9c-bc1b-4cf09f64e947}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {e639c4be-941f-48be-9159-946e9a37d2f4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {4e98bc71-a361-4554-8dda-351e20656121}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {e639c4be-941f-48be-9159-946e9a37d2f4}; !- Layer 1

OS:Construction,
  {bd2e78a5-b397-4bae-9ec8-322af89849c5}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {e639c4be-941f-48be-9159-946e9a37d2f4}, !- Layer 1
  {3bc406a9-da18-4afe-8501-25923fc1f485}; !- Layer 2

OS:DefaultConstructionSet,
  {3574c890-0af5-41ee-a84e-00d08f544de5}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {875cc369-db37-4022-bd2e-9d14ce1aa88e}, !- Default Exterior Surface Constructions Name
  {ce7b92c7-6f49-4f4f-b61e-701f36c6092b}, !- Default Interior Surface Constructions Name
  {adb41497-54e0-4a3a-bc9a-1d766fe35296}, !- Default Ground Contact Surface Constructions Name
  {dd84183e-aea2-420a-a0eb-7c2fb673c823}, !- Default Exterior SubSurface Constructions Name
  {4bf54537-be84-4304-8533-02b03fc4d472}, !- Default Interior SubSurface Constructions Name
  {dfde7b57-8fed-4287-b8ff-61cf2e3d79cc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {aedc1b0a-4e31-4cb4-b344-d547d07b4e1c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {cc93bd64-2fa9-46ac-a6c9-ae873a987d39}, !- Floor Construction Name
  {497ddd95-cb22-4752-9067-069f9bfa9541}, !- Wall Construction Name
  {700e84dd-633f-478c-a075-41e5748ea822}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ce7b92c7-6f49-4f4f-b61e-701f36c6092b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ef7ff648-8453-4449-a600-cde94bf778f8}, !- Floor Construction Name
  {99f2b0d4-1dd6-40c0-b7f6-a80f72d8f6e6}, !- Wall Construction Name
  {c9414019-0649-493e-8be8-b597fdab5896}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ae8896a-9105-49bd-b417-a35460895e66}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {e6efebf2-22d2-461d-ae75-208655b49e3b}, !- Floor Construction Name
  {e6efebf2-22d2-461d-ae75-208655b49e3b}, !- Wall Construction Name
  {e6efebf2-22d2-461d-ae75-208655b49e3b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c9786d0-551c-481b-8a38-6be7dfe15e9a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Fixed Window Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Operable Window Construction Name
  {7bb84657-9467-4a7e-9b11-f953e962d094}, !- Door Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Glass Door Construction Name
  {22f3d0d7-ceed-405a-ae47-3888a4ee6322}, !- Overhead Door Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Skylight Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Tubular Daylight Dome Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4bf54537-be84-4304-8533-02b03fc4d472}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Fixed Window Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Operable Window Construction Name
  {dfde7b57-8fed-4287-b8ff-61cf2e3d79cc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {480e614f-f746-4a08-8dad-d49e65805feb}, !- Handle
  {dfde7b57-8fed-4287-b8ff-61cf2e3d79cc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cc93bd64-2fa9-46ac-a6c9-ae873a987d39}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {7fbc215d-de69-4bb1-bb98-01947be10189}, !- Layer 1
  {9050d2a7-e564-4d52-8a8d-19a30fbdd1f8}, !- Layer 2
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}; !- Layer 3

OS:StandardsInformation:Construction,
  {b50431aa-6516-401b-9182-9eb6cde21efb}, !- Handle
  {cc93bd64-2fa9-46ac-a6c9-ae873a987d39}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {497ddd95-cb22-4752-9067-069f9bfa9541}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {28d4d2c5-0c81-4598-9ad6-9d05ba9b9bfb}, !- Layer 1
  {b40c1870-422a-4d12-9d1a-70a7f744d490}, !- Layer 2
  {7fbc215d-de69-4bb1-bb98-01947be10189}, !- Layer 3
  {d65dddac-80d3-4f01-964b-b5575667d541}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f1a6bd1-baf5-4860-8e8b-e8cad690291e}, !- Handle
  {497ddd95-cb22-4752-9067-069f9bfa9541}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {700e84dd-633f-478c-a075-41e5748ea822}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {59b203dc-e929-4868-bf2d-79879ca2a56b}, !- Layer 1
  {7fbc215d-de69-4bb1-bb98-01947be10189}; !- Layer 2

OS:StandardsInformation:Construction,
  {c956f51a-0e09-421a-b64c-fc70930801f3}, !- Handle
  {700e84dd-633f-478c-a075-41e5748ea822}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ef7ff648-8453-4449-a600-cde94bf778f8}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {d5c6d9de-610d-469c-8eb3-b2f9dcee9692}, !- Layer 1
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2fb9ca3-8806-44c5-a26a-29f2cf9ea76c}, !- Handle
  {ef7ff648-8453-4449-a600-cde94bf778f8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {99f2b0d4-1dd6-40c0-b7f6-a80f72d8f6e6}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {995be13a-74ab-4b9c-bc1b-4cf09f64e947}, !- Layer 1
  {995be13a-74ab-4b9c-bc1b-4cf09f64e947}; !- Layer 2

OS:StandardsInformation:Construction,
  {146898cb-c669-48e3-9f3a-65a3bfd8057c}, !- Handle
  {99f2b0d4-1dd6-40c0-b7f6-a80f72d8f6e6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c9414019-0649-493e-8be8-b597fdab5896}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}, !- Layer 1
  {d5c6d9de-610d-469c-8eb3-b2f9dcee9692}; !- Layer 2

OS:StandardsInformation:Construction,
  {26ead22f-f591-43b1-9524-8cc5d99974ff}, !- Handle
  {c9414019-0649-493e-8be8-b597fdab5896}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e6efebf2-22d2-461d-ae75-208655b49e3b}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}, !- Layer 1
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}; !- Layer 2

OS:StandardsInformation:Construction,
  {2efa9792-c97f-41e8-842c-8f906909f9a4}, !- Handle
  {e6efebf2-22d2-461d-ae75-208655b49e3b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {3ca891e6-bae7-4920-ae9d-27d1ec662d7c}, !- Handle
  {e6efebf2-22d2-461d-ae75-208655b49e3b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {67b5bde6-877b-47db-a164-c0b6d8bca125}, !- Handle
  {e6efebf2-22d2-461d-ae75-208655b49e3b}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {f550b17d-506e-4cc3-a313-66171926a3e1}, !- Handle
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {7bb84657-9467-4a7e-9b11-f953e962d094}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {df8df4bb-4ac3-4f45-8356-8faea78fdf1f}, !- Layer 1
  {7fbc215d-de69-4bb1-bb98-01947be10189}; !- Layer 2

OS:StandardsInformation:Construction,
  {c871c593-cdb0-4a32-81c8-ce49d707c712}, !- Handle
  {7bb84657-9467-4a7e-9b11-f953e962d094}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {bdcd14c9-3a65-47c1-bb5c-3e28b118fa88}, !- Handle
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {22f3d0d7-ceed-405a-ae47-3888a4ee6322}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {7fbc215d-de69-4bb1-bb98-01947be10189}; !- Layer 1

OS:StandardsInformation:Construction,
  {654203b1-cebd-4ead-b772-b6871983963e}, !- Handle
  {22f3d0d7-ceed-405a-ae47-3888a4ee6322}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {b98f8343-bb3f-4ea6-9d65-5e568bff44f4}, !- Handle
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {6b7f34a3-1bb5-431b-b49c-10fb05800508}, !- Handle
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {be1f614a-fc68-467a-902b-1339053000aa}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f278114-13fc-4dc0-b534-af119fe42606}, !- Handle
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {28f03168-3b27-458e-ae64-3048a9712ca0}, !- Handle
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dfde7b57-8fed-4287-b8ff-61cf2e3d79cc}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {087f2e19-4c95-48bc-b81a-f4bc4f2e2cd4}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b74594a-f038-47ac-914a-e79eaa36782f}, !- Handle
  {dfde7b57-8fed-4287-b8ff-61cf2e3d79cc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {087f2e19-4c95-48bc-b81a-f4bc4f2e2cd4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c4c9d46-de33-436d-8d2c-a5515145d42e}, !- Handle
  {087f2e19-4c95-48bc-b81a-f4bc4f2e2cd4}; !- Material Name

OS:Material:NoMass,
  {7fbc215d-de69-4bb1-bb98-01947be10189}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34907883-921c-44e4-b048-09a9abf703e8}, !- Handle
  {7fbc215d-de69-4bb1-bb98-01947be10189}; !- Material Name

OS:Material,
  {9050d2a7-e564-4d52-8a8d-19a30fbdd1f8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {06c43813-69b6-4b61-90c8-ceec3989a75f}, !- Handle
  {9050d2a7-e564-4d52-8a8d-19a30fbdd1f8}; !- Material Name

OS:Material:NoMass,
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {37b7e71b-6d3b-45dc-9528-abde2a1ee123}, !- Handle
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}; !- Material Name

OS:Material,
  {28d4d2c5-0c81-4598-9ad6-9d05ba9b9bfb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f256b22-3415-4665-bb6e-54e9c3daa228}, !- Handle
  {28d4d2c5-0c81-4598-9ad6-9d05ba9b9bfb}; !- Material Name

OS:Material,
  {b40c1870-422a-4d12-9d1a-70a7f744d490}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d515ef96-708d-451c-aa0e-ca0efc0355e5}, !- Handle
  {b40c1870-422a-4d12-9d1a-70a7f744d490}; !- Material Name

OS:Material,
  {d65dddac-80d3-4f01-964b-b5575667d541}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cc4ab982-e12e-4c73-a782-a9a91797b84f}, !- Handle
  {d65dddac-80d3-4f01-964b-b5575667d541}; !- Material Name

OS:Material,
  {59b203dc-e929-4868-bf2d-79879ca2a56b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f9b7e54-8d90-408b-a46d-5188978e2494}, !- Handle
  {59b203dc-e929-4868-bf2d-79879ca2a56b}; !- Material Name

OS:StandardsInformation:Material,
  {370ca4a8-02e6-45dc-bc5e-facfc739350e}, !- Handle
  {d5c6d9de-610d-469c-8eb3-b2f9dcee9692}; !- Material Name

OS:StandardsInformation:Material,
  {bdf6ecd9-65c9-47a0-8177-2f33b511a124}, !- Handle
  {995be13a-74ab-4b9c-bc1b-4cf09f64e947}; !- Material Name

OS:Material,
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {69489cab-1225-4de6-9b2a-de13d11a0e28}, !- Handle
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {be1f614a-fc68-467a-902b-1339053000aa}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {04420c33-2d1f-458f-8ec7-d480cab41a96}, !- Handle
  {be1f614a-fc68-467a-902b-1339053000aa}; !- Material Name

OS:Material,
  {df8df4bb-4ac3-4f45-8356-8faea78fdf1f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {68196d0c-4c63-4f21-b1c8-56caa1c9b65e}, !- Handle
  {df8df4bb-4ac3-4f45-8356-8faea78fdf1f}; !- Material Name

OS:DefaultSurfaceConstructions,
  {875cc369-db37-4022-bd2e-9d14ce1aa88e}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {de38bf03-f904-4192-87ca-0fbef01f3e48}, !- Floor Construction Name
  {ab04e905-4c38-4688-b689-aa223ecb299e}, !- Wall Construction Name
  {623a7106-87e5-432a-a8ca-0cbe57572a9a}; !- Roof Ceiling Construction Name

OS:Construction,
  {de38bf03-f904-4192-87ca-0fbef01f3e48}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {64e7eeab-9493-41c0-a6c6-e2fa2dcb462a}, !- Layer 1
  {9050d2a7-e564-4d52-8a8d-19a30fbdd1f8}, !- Layer 2
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}; !- Layer 3

OS:StandardsInformation:Construction,
  {c9dec156-0203-44a1-8069-f4521ec5e36b}, !- Handle
  {de38bf03-f904-4192-87ca-0fbef01f3e48}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {64e7eeab-9493-41c0-a6c6-e2fa2dcb462a}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {13de5826-5a3b-4e09-9b44-7a9a56825f26}, !- Handle
  {64e7eeab-9493-41c0-a6c6-e2fa2dcb462a}; !- Material Name

OS:StandardsInformation:Material,
  {66c7fc0f-4dff-4ea9-8313-79ceca7cab86}, !- Handle
  {9050d2a7-e564-4d52-8a8d-19a30fbdd1f8}; !- Material Name

OS:StandardsInformation:Material,
  {dd473269-d631-40b0-87fa-97c3494986bc}, !- Handle
  {4c4d8b3d-cf3d-4eb9-b97f-d7fcda3f42e1}; !- Material Name

OS:Construction,
  {ab04e905-4c38-4688-b689-aa223ecb299e}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {28d4d2c5-0c81-4598-9ad6-9d05ba9b9bfb}, !- Layer 1
  {b40c1870-422a-4d12-9d1a-70a7f744d490}, !- Layer 2
  {68973602-1912-472c-9265-55a23d9fd5e7}, !- Layer 3
  {d65dddac-80d3-4f01-964b-b5575667d541}; !- Layer 4

OS:StandardsInformation:Construction,
  {9abc958e-4a4d-4626-83a5-1ff405dd765d}, !- Handle
  {ab04e905-4c38-4688-b689-aa223ecb299e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {aec7f212-6473-4045-9097-03e9369dc094}, !- Handle
  {28d4d2c5-0c81-4598-9ad6-9d05ba9b9bfb}; !- Material Name

OS:StandardsInformation:Material,
  {7418f6c7-37c7-487b-9f62-0b5a0148f5a7}, !- Handle
  {b40c1870-422a-4d12-9d1a-70a7f744d490}; !- Material Name

OS:Material:NoMass,
  {68973602-1912-472c-9265-55a23d9fd5e7}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1107ab81-1a64-4946-9b9c-8854abf4d5f5}, !- Handle
  {68973602-1912-472c-9265-55a23d9fd5e7}; !- Material Name

OS:StandardsInformation:Material,
  {61ae61c6-42ed-4b00-b69c-da761ee0deec}, !- Handle
  {d65dddac-80d3-4f01-964b-b5575667d541}; !- Material Name

OS:Construction,
  {623a7106-87e5-432a-a8ca-0cbe57572a9a}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {59b203dc-e929-4868-bf2d-79879ca2a56b}, !- Layer 1
  {b05d8278-822e-4f4a-ab5b-8139ab54b0aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {41a3a3f7-f646-4409-bde5-afd3d682c512}, !- Handle
  {623a7106-87e5-432a-a8ca-0cbe57572a9a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {25b029dc-75c7-40d2-ba15-fa6c57441b06}, !- Handle
  {59b203dc-e929-4868-bf2d-79879ca2a56b}; !- Material Name

OS:Material:NoMass,
  {b05d8278-822e-4f4a-ab5b-8139ab54b0aa}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ac97128-12fb-4aa5-9488-83775f6aa09b}, !- Handle
  {b05d8278-822e-4f4a-ab5b-8139ab54b0aa}; !- Material Name

OS:DefaultSurfaceConstructions,
  {adb41497-54e0-4a3a-bc9a-1d766fe35296}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {c35c6b53-f395-4d61-acdc-d39241714a46}, !- Floor Construction Name
  {537c9e2d-4e97-455b-90ff-e3b328e6828a}, !- Wall Construction Name
  {537c9e2d-4e97-455b-90ff-e3b328e6828a}; !- Roof Ceiling Construction Name

OS:Construction,
  {c35c6b53-f395-4d61-acdc-d39241714a46}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}, !- Layer 1
  {ad76936f-0ef7-4d07-86e8-0d813085f92e}; !- Layer 2

OS:StandardsInformation:Construction,
  {ac97c9fe-dae6-4b58-9ffc-8fe336870754}, !- Handle
  {c35c6b53-f395-4d61-acdc-d39241714a46}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {d4875a67-1467-46e6-84ec-7766f00b240a}, !- Handle
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}; !- Material Name

OS:Material:NoMass,
  {ad76936f-0ef7-4d07-86e8-0d813085f92e}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7673f2b6-3bce-444b-ab86-8afdb79ed31b}, !- Handle
  {ad76936f-0ef7-4d07-86e8-0d813085f92e}; !- Material Name

OS:StandardsInformation:Construction,
  {9aca4e54-48ac-4853-85f5-3b79bf85da05}, !- Handle
  {537c9e2d-4e97-455b-90ff-e3b328e6828a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {9773bc5b-79f0-41e9-a868-671553dba28e}, !- Handle
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}; !- Material Name

OS:Material:NoMass,
  {3b690a2c-4df1-44de-8e18-3dd8ba5acd27}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81f40291-195f-4cfb-b4bb-f5f08d1f5614}, !- Handle
  {3b690a2c-4df1-44de-8e18-3dd8ba5acd27}; !- Material Name

OS:Construction,
  {537c9e2d-4e97-455b-90ff-e3b328e6828a}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}, !- Layer 1
  {3b690a2c-4df1-44de-8e18-3dd8ba5acd27}; !- Layer 2

OS:StandardsInformation:Construction,
  {f06f1aad-f262-4850-ab8f-f65f72c6cfd9}, !- Handle
  {537c9e2d-4e97-455b-90ff-e3b328e6828a}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {98630716-38e9-43aa-aa5d-89171b901d2e}, !- Handle
  {b0432999-668b-4e0e-8258-f0d36ac05d5d}; !- Material Name

OS:StandardsInformation:Material,
  {39f062c9-d1a6-42c1-990e-cf57fcf842ec}, !- Handle
  {3b690a2c-4df1-44de-8e18-3dd8ba5acd27}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {dd84183e-aea2-420a-a0eb-7c2fb673c823}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Fixed Window Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Operable Window Construction Name
  {9eabf98f-0565-48fe-b311-fb34e531b2ff}, !- Door Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Glass Door Construction Name
  {d7abbf47-f5d4-483f-85bf-872bc758e0ca}, !- Overhead Door Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Skylight Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}, !- Tubular Daylight Dome Construction Name
  {c8c01db9-4a6c-4377-99df-5a1acab4ecbe}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9eabf98f-0565-48fe-b311-fb34e531b2ff}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {df8df4bb-4ac3-4f45-8356-8faea78fdf1f}, !- Layer 1
  {495bde5d-e666-4875-830f-6232d084a922}; !- Layer 2

OS:StandardsInformation:Construction,
  {3305db55-a2e1-4883-acfd-972d5aee2629}, !- Handle
  {9eabf98f-0565-48fe-b311-fb34e531b2ff}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {655ad3f2-7bee-488d-96c2-ffdd5cb9e54c}, !- Handle
  {df8df4bb-4ac3-4f45-8356-8faea78fdf1f}; !- Material Name

OS:Material:NoMass,
  {495bde5d-e666-4875-830f-6232d084a922}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c16caeee-cbbc-450a-8615-92fce3220b9c}, !- Handle
  {495bde5d-e666-4875-830f-6232d084a922}; !- Material Name

OS:Construction,
  {d7abbf47-f5d4-483f-85bf-872bc758e0ca}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {7e513d66-b229-4f4d-98b2-24076e28ff44}; !- Layer 1

OS:StandardsInformation:Construction,
  {2c4c88a6-ab09-4a86-b980-102589833938}, !- Handle
  {d7abbf47-f5d4-483f-85bf-872bc758e0ca}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {7e513d66-b229-4f4d-98b2-24076e28ff44}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5cf95112-c940-4a93-b8ba-04fb00fff1d0}, !- Handle
  {7e513d66-b229-4f4d-98b2-24076e28ff44}; !- Material Name

OS:ThermostatSetpoint:DualSetpoint,
  {478b51d8-dc52-4c19-a3a0-dbcf037ac2dc}, !- Handle
  Space Function Audience - auditorium Thermostat 1, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1aa6235e-d78d-4e21-b0b2-d79107540fbf}, !- Handle
  Space Function Gym - play Thermostat 1, !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Heating Setpoint Temperature Schedule Name
  {78edae57-c586-46cd-8446-f1a417b5d310}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14d67f45-849b-4d61-8540-c51a99cb073c}, !- Handle
  Space Function Washroom-sch-D Thermostat 1, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4411345-62ee-4b4f-8caf-2979facfbc83}, !- Handle
  Space Function Washroom-sch-D Thermostat 2, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0f96589-8bb1-430e-975e-eb33e8c2f936}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97e0bc4d-8011-4d66-8c3f-326d50303c24}, !- Handle
  Space Function Classroom/lecture/training Thermostat 1, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6c9bfef-66b3-420a-9eed-ebe7b7564963}, !- Handle
  Space Function Classroom/lecture/training Thermostat 2, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fd31e8e-ab2c-4a85-8efb-0e6239966d84}, !- Handle
  Space Function Classroom/lecture/training Thermostat 3, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d425c3d0-23da-4036-af53-f0b9ef0e5b9d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 4, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15f183ca-30e9-41ea-b8b0-1888e08a174d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 5, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b72616a8-624b-46be-889b-227a00e91f04}, !- Handle
  Space Function Classroom/lecture/training Thermostat 6, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27da3362-1963-43ab-bbd8-5907bc4641d4}, !- Handle
  Space Function Classroom/lecture/training Thermostat 7, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd8f1fda-9cef-44e5-aca2-03ee18ad73d1}, !- Handle
  Space Function Classroom/lecture/training Thermostat 8, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b860138a-dac9-43be-811a-d545aa7e2088}, !- Handle
  Space Function Classroom/lecture/training Thermostat 9, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ecd564f-6340-4820-a0bb-11a185b5e687}, !- Handle
  Space Function Classroom/lecture/training Thermostat 10, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf3da14e-2eec-4c93-ac7d-153f9c15d5c8}, !- Handle
  Space Function Classroom/lecture/training Thermostat 11, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d947e3bd-2cd5-4667-9ccd-9049cfa6fd84}, !- Handle
  Space Function Classroom/lecture/training Thermostat 12, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {425fce1e-bb7c-409b-b1d4-dccfcc0ad41f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 1, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed0aa810-6c0c-407f-b5e4-446aac850b86}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 2, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0de2417f-c718-49bb-928c-615edeb35af7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 3, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21217472-2245-4e19-9a7f-e413a6d66779}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 4, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {890daa3f-aa42-4369-88da-bade51073325}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 5, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce5100cd-a797-4b94-bc9c-5244829bc638}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 6, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6764cc02-b510-4279-a189-d9af71627338}, !- Handle
  Space Function Gym - play Thermostat 2, !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Heating Setpoint Temperature Schedule Name
  {78edae57-c586-46cd-8446-f1a417b5d310}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b3c64a6-5e2d-4ab7-876c-08cc4b5bb3cd}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {098d9fb0-5fa5-42d3-8fbe-557be78d1fea}, !- Heating Setpoint Temperature Schedule Name
  {78edae57-c586-46cd-8446-f1a417b5d310}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c87ac29-3a1f-4fc6-b799-32384d82574f}, !- Handle
  Space Function Library - reading Thermostat 1, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bf53d3f-d517-4b48-87f4-b977adb25cb2}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c152b9a6-505a-465f-b604-c0b39a703fc4}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {61ae68a6-ee7d-4f95-8926-3d2041453160}, !- Heating Setpoint Temperature Schedule Name
  {4ff79e53-cda1-4bab-9634-b1e70657889b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {192bd4f9-0b7d-45a3-bb73-3f377a5ecdef}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 7, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e0ddf67-4cf6-4f04-a2db-d916351a8b86}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 8, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1aff197f-12bd-47c9-af3e-4a611fc9d19a}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 1, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99a217a3-4727-4744-ba12-1c6b87809a07}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 2, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1af9593b-f000-4453-b485-863e88e94d85}, !- Handle
  Space Function Classroom/lecture/training Thermostat 13, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {784f4ec5-6263-4b8e-971d-1eacdd785bdf}, !- Handle
  Space Function Classroom/lecture/training Thermostat 14, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d04879e2-f6d2-4383-9017-20b53454d9ce}, !- Handle
  Space Function Classroom/lecture/training Thermostat 15, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f48943f0-44d1-4f84-88e3-61a3382c3f44}, !- Handle
  Space Function Classroom/lecture/training Thermostat 16, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {419dd4d8-4776-4a83-94f9-66b946d1d7ed}, !- Handle
  Space Function Classroom/lecture/training Thermostat 17, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {139274a7-8595-43fd-a4fc-ba45688e2485}, !- Handle
  Space Function Classroom/lecture/training Thermostat 18, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d06754b-5044-4c23-a716-e166a9007027}, !- Handle
  Space Function Classroom/lecture/training Thermostat 19, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50b53004-7496-4f07-adb7-ce99b70adbc7}, !- Handle
  Space Function Classroom/lecture/training Thermostat 20, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90571a5f-0a3e-4a56-8678-5b685f033351}, !- Handle
  Space Function Classroom/lecture/training Thermostat 21, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d1cb8c9-6443-4b11-9e04-bb8c8d6654f1}, !- Handle
  Space Function Classroom/lecture/training Thermostat 22, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {969d406e-68f0-417d-836f-ddeedac1c4de}, !- Handle
  Space Function Classroom/lecture/training Thermostat 23, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c58bc4a-127e-404a-9974-3b6abf0c5ce1}, !- Handle
  Space Function Classroom/lecture/training Thermostat 24, !- Name
  {f6f152a2-bec3-45e0-9cf4-0ad0e0b5d0d2}, !- Heating Setpoint Temperature Schedule Name
  {926ff36f-0bc8-4d78-a164-09d8fab2230c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {534ef0d8-5132-46b0-b9ba-e4eccffb60ee}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {82bcf0e0-13f3-4f03-a6cb-f971b0034887}, !- Heating Setpoint Temperature Schedule Name
  {3db8e18f-826b-4abd-a0ea-326fb9919304}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5f32ccf-6f25-4db1-8155-da8fd288fbab}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {82bcf0e0-13f3-4f03-a6cb-f971b0034887}, !- Heating Setpoint Temperature Schedule Name
  {3db8e18f-826b-4abd-a0ea-326fb9919304}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {980eb3ad-caa8-43f5-8d3a-89303741b1b4}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9746, 26, 2.09711817552588,          !- X,Y,Z Vertex 1 {m}
  37.9746, 26, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 26, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 26, 2.09711817552588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cda524a-30da-414b-aeed-6462f678576b}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f788e6e5-0d19-4386-bf3c-59774b298a31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9746, 26, 6.09711817552588,          !- X,Y,Z Vertex 1 {m}
  37.9746, 26, 4.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 26, 4.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 26, 6.09711817552588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36c777ab-8a11-4af1-82ca-0f5618d61efd}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09816154193042,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 2.09816154193042;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03f3bc8f-3bc4-4585-9723-7bd3b9daf99d}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.09663717118518,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 51.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  24, 51.9746, 2.09663717118518;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca4dd842-ddef-4bf4-ab2f-6ddd2833a715}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4df3be5c-aa39-4f8a-9c2b-9b8e4c31a394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 6.09816154193042,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.762,                       !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 4.762,                      !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 6.09816154193042;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b482247-4125-4cd4-a50a-0226dfe8fdfa}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45cb91c4-6082-4294-8acd-ba3623d35030}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 6.09663717118518,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 4.762,                      !- X,Y,Z Vertex 2 {m}
  24, 51.9746, 4.762,                     !- X,Y,Z Vertex 3 {m}
  24, 51.9746, 6.09663717118518;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33200b29-4179-46b9-a7dd-67c128a5bf50}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd556cbb-f150-425c-9269-322d2e389a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.0254, 2.118300013563,            !- X,Y,Z Vertex 1 {m}
  15, 11.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  15, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  15, 13.9746, 2.118300013563;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cac85fa-241b-4efc-8a24-3feb9beccd59}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b21c62ca-c1ef-4bed-9953-4c420629e063}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 14, 2.09986423353758,          !- X,Y,Z Vertex 1 {m}
  14.9746, 14, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 14, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 14, 2.09986423353758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63b941b6-666e-4054-b2cf-fb9dc534822e}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26a27c65-4faa-4bad-84ca-0c39da9bdba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.0254, 2.118300013563,            !- X,Y,Z Vertex 1 {m}
  15, 11.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  15, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  15, 13.9746, 2.118300013563;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e7c6f19-86a6-4e67-b15e-6cce189a2d55}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b14a540a-8ac3-4fb4-b61e-cd33f920dd35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 14, 2.09986423353758,          !- X,Y,Z Vertex 1 {m}
  14.9746, 14, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 14, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 14, 2.09986423353758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d1dbed0-dc2c-4ae4-b3d8-97c90eb32363}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e08178f-52af-43f0-9272-fda193992b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.09794356152277,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 25.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  24, 25.9746, 2.09794356152277;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69844f25-9fe3-4c3a-8558-3e1f13f7d34a}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eeae4dc2-77b9-45ba-bafe-b6547bc40d3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 26, 2.09816154193042,          !- X,Y,Z Vertex 1 {m}
  23.9746, 26, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 26, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 26, 2.09816154193042; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06cafe1b-5dd9-4162-a7f6-f1c131a316dd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ac8e141-a1e0-4962-924a-787a45aa360c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10151947783095,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10151947783095;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feb9851e-03b1-4be1-b2fd-c5a82275814e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {528c3e54-2015-4788-834a-8494e30f6c82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4303831-0dcc-4ba0-a1df-b2b4808ae94c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47e77866-fc98-4916-8e14-706b3b08054a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10151947783095,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10151947783095;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df68adde-2629-430b-b4ba-aacaf7e00d16}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {def9f713-3d82-4f28-80eb-1546241c9e5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a307dbc-d532-4c81-b646-89356ff88d59}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ddf66ed6-73c0-49e7-b1f7-666f16dfd08b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10151947783095,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10151947783095;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a95061a-e73b-4f7a-a0df-0da007cd5bd3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3689222b-0fa0-4911-b291-27f7cf67c7e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b77ca5dc-1acc-48bf-955c-5e33bc0fbef0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0a70f24-4672-42d1-861f-982dfa2a9835}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10151947783095,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10151947783095;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dde83e6-a369-4414-ab2f-cbfa7d6b4a18}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80edf590-8acb-4d97-bbdb-1f9652b4715b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {033c885f-e5e7-43fd-9933-7d42c7b40d51}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19c26d09-32f2-4153-9a83-a3b2c868a89a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10151947783095,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10151947783095;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d44de73e-ae7f-4a1b-999c-44680cc18e1c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9a07a88-3233-49e6-99a8-451fac8795ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fae6e861-bf30-48e5-ab14-a149a729d2dc}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6846b3c0-41c5-48ef-a98d-a67071db12e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10151947783095,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10151947783095;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {316f7510-0d52-4e21-9a7a-3d7a95de46c0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09f3cb8d-a4db-4845-955b-cae2f4ab919e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {468a74d7-72ed-4f53-bf36-2e0160829220}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65ac08c9-82ba-4834-ad5d-b11bc0ec1685}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10151947783095,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10151947783095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {552f6443-8878-418d-b180-2d73db5be621}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8c5eb4d-aa30-470c-82f5-9c2d49480a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {837075e0-36d0-41e7-a674-d9507ae9a557}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c4842cf-ac6d-45ca-8295-149ebeed603c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10151947783095,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10151947783095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bed51c38-7edf-4abb-b83f-5404097b2b94}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40d54599-3b3c-4b03-b09d-92f80279cdaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d05f64f5-5bad-4fb8-a839-0eee58a6430d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fab90d7a-ceb6-411f-a5bb-7f7dd22730f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10151947783095,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10151947783095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81105c58-4ac9-44b8-9700-dbad858637a7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f102dc2f-2af3-46db-b3b5-4b4f568c0642}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {135e3d0c-2763-4554-a7cc-0e0a200d420f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26799f09-906c-4fd5-a9f3-5309e28d7263}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10151947783095,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10151947783095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e887dc25-f3e2-44ab-aaf3-c3ae63b32c0b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3bb1229-05bc-4b51-9fbf-cbcbdbc0c2c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56282651-8b2c-43c7-8e22-ae230f794456}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10151947783095,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10151947783095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abdf8461-e442-424c-bf34-51844440c7cb}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {552efcaf-6b9f-42d0-8b58-60dbe7c943a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d99be6a-7391-4f2b-b0e5-131c83f1be3b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ef6e8c5-bf4d-4669-89e1-78154a5a9a65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10151947783095,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10151947783095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80d04f72-8cc1-457e-88e6-d05557716e36}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab06ae04-5336-4215-ba85-7dd6c8012eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10290198006526,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10290198006526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50cbddc3-4353-476d-b1bf-92a38d0c99b0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb63d82f-236c-400a-9047-da4a3b62084d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10901904684932,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10901904684932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb62adef-e85f-449d-916f-62e5d414c41d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a82b9ed5-c277-43fb-abe1-8881e66e7591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10901904684932,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10901904684932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dd4e1cb-981e-4487-bd72-1185283fc60a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80645faa-b2c3-4038-81ff-36fbc0032d35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10901904684932,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10901904684932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f14bdcf9-384c-473a-a21b-ad6fb747f46a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb71499d-7c12-4111-9f72-19bd16de4b9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10901904684932,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10901904684932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a3dca5e-a9e7-4103-a31d-238fe384dc67}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b696078b-6ba2-421e-a0a5-45606ca6a50c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10901904684932,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10901904684932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53f14b5d-95a2-43f2-a700-efa510fefbf2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da320c02-586a-4c75-8e87-ab8964064dd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10901904684932,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10901904684932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e8daca2-61a4-4dd4-9e06-d31e3ca4b1c8}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d02f053e-b159-4741-8f54-c83192573c2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.10290198006526,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 8.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  24, 8.9746, 2.10290198006526;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4744058d-e3c9-4241-ad72-694567e2d314}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08795769-768a-40d0-8ba3-162ac541761c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.09727138437122,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 34.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  24, 34.9746, 2.09727138437122;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b4bd7a4-362c-467f-89da-ef53d8bda122}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1386cacd-0fc3-4a18-9b3c-b2acec0174a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 35, 2.09816154193042,          !- X,Y,Z Vertex 1 {m}
  23.9746, 35, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 35, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 35, 2.09816154193042; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3700650-37f6-41dc-92bf-dacae7631b34}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4db2695-c860-45da-940f-2ae7c9d96c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09986423353758,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 2.09986423353758;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9fbcc7e-77aa-4fac-8756-a293a39315d2}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5094398-8c3c-49f4-bc2b-76b4728594ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09986423353758,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 2.09986423353758;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {933edf09-cb89-4938-9964-398bc3d6d71a}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f50fcb9-d2a3-4744-8700-4c23971822b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9746, 2.09932958881048,           !- X,Y,Z Vertex 1 {m}
  0, 25.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 9.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 9.0254, 2.09932958881048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e940f77-9ba4-425f-ac82-05b8323d492a}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76b92120-f08f-45cf-a4e3-6045dd04ce13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.9746, 2.09910694627059,           !- X,Y,Z Vertex 1 {m}
  0, 66.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 49.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 49.0254, 2.09910694627059;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b88debb-fe60-4b0b-8911-a21410ac2fc6}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {304b5eb8-a8b7-45aa-bd9c-86f0a0003c76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9746, 2.09932958881048,           !- X,Y,Z Vertex 1 {m}
  0, 25.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 9.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 9.0254, 2.09932958881048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b214eae9-3a5a-4b44-af99-521c9a790dfe}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {068e29f1-2dab-4ca5-b20b-ce8f215f908e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.9746, 2.09910694627059,           !- X,Y,Z Vertex 1 {m}
  0, 66.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 49.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 49.0254, 2.09910694627059;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {558f6898-a2fb-4871-b197-9e33bcb323a6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54e0047d-bb34-4d61-ba05-9aea3d494dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09661254686882,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09661254686882;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {951bdf86-a948-4553-8ad5-0f15665c3b04}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51da0ea6-4162-414b-a8bd-f344381f433e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09661254686882,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09661254686882;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc1c546d-033c-4893-bfee-94d86a86740a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09661254686882,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09661254686882;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51f2efa9-a032-43dc-a327-e5f4f6a6cdfb}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e8e02a7-17e5-46ad-97eb-1b5acd5f624d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09661254686882,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09661254686882;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b293f2ec-60a3-4b37-9606-9fc3580f6909}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0964309f-440b-48ac-a9c8-a4074ced0b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09661254686882,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09661254686882;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18bd4bf8-dcad-470a-9e81-8aa4ad28bf77}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d3be029-7ef9-4d97-83e9-50264c1bc209}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09661254686882,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09661254686882;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {058e5c39-42bc-4b97-a412-2e675468e87e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09661254686882,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09661254686882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aed4db1f-4c6b-48d7-a726-5c0eaa08687e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c252d3a-c48d-4944-8ef9-42c8cbb2a012}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09661254686882,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09661254686882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {415a97ff-510d-4930-8e30-43d20b8d6cbb}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09661254686882,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09661254686882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc826e64-7548-4c78-ac47-ceb32f3fa238}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78bb4b02-7ba9-472e-93bf-01c2312c5bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09661254686882,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09661254686882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5de0ce64-5271-4611-8420-026100f1e4d6}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09661254686882,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09661254686882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60e1adc5-bd63-4582-9e06-08759801807f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19bf016f-824a-465f-aa28-1f28db16d8d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09661254686882,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09661254686882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58f52ef6-0e5e-4f3c-8b87-eccd149dc0fc}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09711817552588,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 2.09711817552588;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95176789-cdb9-40c2-bd91-a9b15a67a814}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {988cdd22-476e-482c-951e-3aa76825c6d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.0254, 2.10018904787849,           !- X,Y,Z Vertex 1 {m}
  38, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  38, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  38, 13.9746, 2.10018904787849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9feb56aa-a810-4ef0-b2e0-2a7f1e24526b}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {193eec22-57f5-46ea-8474-f1e7d0fa1377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09711817552588,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 2.09711817552588;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1232a840-a6db-48fe-a0eb-d125c9ce49b7}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27f56c71-765c-4043-ba0d-1dadcefed725}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.0254, 2.10018904787849,           !- X,Y,Z Vertex 1 {m}
  38, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  38, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  38, 13.9746, 2.10018904787849;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74133025-0e4b-40a6-922c-51e3f3900f4f}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3d1256d8-3d2c-4a9e-aa98-8f060b85312c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 10.0931116292503, 8,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 15.9068883707497, 8,  !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 15.9068883707497, 8,  !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 10.0931116292503, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2311bd0e-a082-44e2-ba35-91160ee39663}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.6832815729997, 20.1862232585005, 8,  !- X,Y,Z Vertex 1 {m}
  14.6832815729997, 31.8137767414995, 8,  !- X,Y,Z Vertex 2 {m}
  9.31671842700025, 31.8137767414995, 8,  !- X,Y,Z Vertex 3 {m}
  9.31671842700025, 20.1862232585005, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69ffe51f-57ab-4472-985f-9efc0da44f7f}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {d15803a7-01b6-4086-bd2e-2c70d986dadb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7fb4e09-9c9e-40f6-aada-1654d51c1c4b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6242849c-b98d-48da-afac-676b17301ee9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4c8ee0e-662b-443b-bd68-22fc745680c9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {763b1ffd-2381-4528-bae8-adef873753a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {279c3839-36e5-4e97-81ea-17829f2eb361}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {bdcac90b-db23-4a01-a820-f6d7813678c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5611191f-7305-45f7-b8fd-ee4b84fd8b47}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b92ad0a8-bebf-4dfb-8842-f985ddb00867}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {246bde34-a62e-43e1-9628-68c12ea81cff}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ab0d87ed-5285-4bc8-b8b9-3f66de3d5a1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bf843c0-7a41-4b16-bbe2-6af0ddbde206}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {962e6d7d-6e1c-4f4b-a180-fff2c232d46f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {933f5835-65a5-498b-9989-0b4744484274}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {95eb15d2-2512-410c-a5a6-8a11ce9fa8ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.94098300562505, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 3.05901699437495, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 3.05901699437495, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.94098300562505, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c6e5053-4688-48ce-8a72-0bb74b5ea9db}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6c985c65-ce9b-46d1-b62b-4ada0044359a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.94098300562505, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 3.05901699437495, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 3.05901699437495, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.94098300562505, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1177c67-c4ea-4680-b82b-cc15c5e14d21}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dd994e5a-615f-4d8f-8555-50ce6908138a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.94098300562505, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 3.05901699437495, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 3.05901699437495, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.94098300562505, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6deb3c36-2a95-4fd6-8fd7-b5df50de4a2a}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 20.1862232585005, 8,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 31.8137767414995, 8,  !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 31.8137767414995, 8,  !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 20.1862232585005, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbc65506-1de6-4be5-8dd4-e72d4e32aa2e}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0c626ad0-1b58-4274-a4b0-42aec70efe37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.6832815729997, 13.5868810393754, 4,  !- X,Y,Z Vertex 1 {m}
  14.6832815729997, 21.4131189606246, 4,  !- X,Y,Z Vertex 2 {m}
  9.31671842700025, 21.4131189606246, 4,  !- X,Y,Z Vertex 3 {m}
  9.31671842700025, 13.5868810393754, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {313f0cdd-0319-42a5-a292-420188aae72f}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {cb2939e7-de88-4766-a75e-23e73c26371d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9318aa63-5a60-4864-b11f-8f1861adb293}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {72877690-7899-49d3-bdaf-88eb02ceb1d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 29.5029416855008, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 46.4970583144992, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 46.4970583144992, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 29.5029416855008, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8368cf5e-654c-48c7-8658-cdbcdc87ff2e}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {84dd8835-907c-48a5-9d3c-4e2bb2df0916}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {561d27b4-9a1c-4b35-986c-58ed0af7962c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {664cbd05-0ee2-41f0-8418-039bb37b4188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a41166-488e-422c-ab01-f2ff8db3c3d0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {5b80994f-7a88-47b0-9385-e46d51453c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {686775c1-1ee2-44cb-9d83-b38f2c17bfa5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {81e4e8d5-d27c-475f-a1e3-18b638c3295f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b27478-e234-436d-953c-1e4c9df5b572}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {64a3b7f8-8ff3-414c-a548-24cb78b8bb83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a674ad73-ac88-4ad7-86d2-a67b44333f71}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {763f21f8-f570-48e7-87db-bc158e8531d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b782d811-2c98-4dd4-b073-45244cdd7324}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b5931e3a-7dbf-4c1b-bde8-ac065cff80af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcbb86cb-d5a1-41e6-94ea-28e9471b1e0e}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6db2e09e-989c-4a18-a4ee-5101edf199a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b051205f-f4f3-4fb2-9698-6a20e3caebe4}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cf8c887-1cf6-4e06-bf81-f6fb19e8c15e}, !- Zone Air Inlet Port List
  {c3e62a34-60d9-489b-a646-1dc50bcd4826}, !- Zone Air Exhaust Port List
  {a5e1b554-4fc8-445c-8eea-4652098b0479}, !- Zone Air Node Name
  {2d7059cf-aaa2-4942-b168-1f623512d3f5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33f84964-c4af-4faa-9bf3-d08672f77f03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {692c5f1b-7655-44f5-9648-0d00006421aa}, !- Handle
  Node 1,                                 !- Name
  {a5e1b554-4fc8-445c-8eea-4652098b0479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5e1b554-4fc8-445c-8eea-4652098b0479}, !- Handle
  {fa4f04d5-4a7c-4cce-a92e-56aa55a5ff87}, !- Name
  {b051205f-f4f3-4fb2-9698-6a20e3caebe4}, !- Source Object
  11,                                     !- Outlet Port
  {692c5f1b-7655-44f5-9648-0d00006421aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cf8c887-1cf6-4e06-bf81-f6fb19e8c15e}, !- Handle
  {65aeb611-f94e-4b63-9649-55b52bad0512}, !- Name
  {b051205f-f4f3-4fb2-9698-6a20e3caebe4}, !- HVAC Component
  {97840992-8d2d-44bd-a45e-923d27e00812}; !- Port 1

OS:PortList,
  {c3e62a34-60d9-489b-a646-1dc50bcd4826}, !- Handle
  {85f2c910-c496-4cac-b69c-ce93ffdcada1}, !- Name
  {b051205f-f4f3-4fb2-9698-6a20e3caebe4}; !- HVAC Component

OS:Sizing:Zone,
  {737f3cc4-8cda-46de-af79-35f94312ed48}, !- Handle
  {b051205f-f4f3-4fb2-9698-6a20e3caebe4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
